$ EDS File for the E1 Plus EtherNet/IP Side Mount Module

[File]
        DescText   = "This is an EDS file for the E1 Plus EtherNet/IP Side Mount Module.";
        CreateDate = 01-29-2008;
        CreateTime = 16:59:25;
        ModDate    = 03-13-2009;
        ModTime    = 08:54:36;
        Revision   = 1.2;
        HomeURL    = "http://www.ab.com/networks/eds/EN/00010003012C0100.eds";

[Device]
        VendCode    = 1;
        VendName    = "Rockwell Automation/Allen-Bradley";
        ProdType    = 3;
        ProdTypeStr = "Motor Overload";
        ProdCode    = 300;
        MajRev      = 1;
        MinRev      = 2;
        ProdName    = "E1 Plus EtherNet/IP";
        Catalog     = "193-ETN";
        Icon        = "e1enet.ico";

[Device Classification]
        Class1 = EtherNetIP;

[ParamClass]
        MaxInst     = 41;
        Descriptor  = 0x000B;
        CfgAssembly = 120;

[Params]
        Param1 =
                0,
                8,"21 2C 00 25 01 00 30 6C",
                0x0030,
                0xC7,
                2,
                "Average %FLA",
                "%",
                "Average Current in %FLA",
                0,1275,0,
                ,,,,
                ,,,,
                0;

        Param2 =
                0,
                8,"21 2C 00 25 01 00 30 07",
                0x0030,
                0xC6,
                1,
                "% Therm Utilized",
                "%",
                "% Thermal Capacity Used",
                0,100,0,
                ,,,,
                ,,,,
                0;

        Param3 =
                0,
                8,"21 29 00 25 01 00 30 64",
                0x0032,
                0xD2,
                2,
                "Trip Status",
                "",
                "Trip Status bits",
                0,7,0,
                ,,,,
                ,,,,
                0;
        Enum3 =
                0,"Overload",
                1,"Phase Loss",
                2,"Jam";

        Param4 =
                0,
                8,"21 29 00 25 01 00 30 65",
                0x0032,
                0xD2,
                2,
                "Warning Status",
                "",
                "Warning Status bits",
                0,255,0,
                ,,,,
                ,,,,
                0;
        Enum4 =
                0,"Overload",
                1,"Not Used",
                2,"Jam",
                3,"Underload",
                4,"Not Used",
                5,"Comm Fault",
                6,"Comm Idle",
                7,"NonVol Mem Fault";

        Param5 =
                0,
                8,"21 29 00 25 01 00 30 66",
                0x0032,
                0xD2,
                2,
                "Trip Log 0",
                "",
                "Last trip to occur.",
                0,7,0,
                ,,,,
                ,,,,
                0;
        Enum5 =
                0,"Overload",
                1,"Phase Loss",
                2,"Jam";

        Param6 =
                0,
                8,"21 29 00 25 01 00 30 67",
                0x0032,
                0xD2,
                2,
                "Trip Log 1",
                "",
                "Second last trip to occur.",
                0,7,0,
                ,,,,
                ,,,,
                0;
        Enum6 =
                0,"Overload",
                1,"Phase Loss",
                2,"Jam";

        Param7 =
                0,
                8,"21 29 00 25 01 00 30 68",
                0x0032,
                0xD2,
                2,
                "Trip Log 2",
                "",
                "Third last trip to occur.",
                0,7,0,
                ,,,,
                ,,,,
                0;
        Enum7 =
                0,"Overload",
                1,"Phase Loss",
                2,"Jam";

        Param8 =
                0,
                8,"21 29 00 25 01 00 30 69",
                0x0032,
                0xD2,
                2,
                "Trip Log 3",
                "",
                "Fourth last trip to occur.",
                0,7,0,
                ,,,,
                ,,,,
                0;
        Enum8 =
                0,"Overload",
                1,"Phase Loss",
                2,"Jam";

        Param9 =
                0,
                8,"21 29 00 25 01 00 30 6A",
                0x0032,
                0xD2,
                2,
                "Trip Log 4",
                "",
                "Fifth last trip to occur.",
                0,7,0,
                ,,,,
                ,,,,
                0;
        Enum9 =
                0,"Overload",
                1,"Phase Loss",
                2,"Jam";

        Param10 =
                0,
                8,"21 29 00 25 01 00 30 6B",
                0x0032,
                0xD2,
                2,
                "Device Status",
                "",
                "Device Status bits",
                0,63,0,
                ,,,,
                ,,,,
                0;
        Enum10 =
                0,"Trip",
                1,"Warning",
                2,"Output A",
                3,"Input #1",
                4,"Input #2",
                5,"Motor Current";

        Param11 =
                0,
                8,"21 0F 00 25 0B 00 30 01",
                0x0010,
                0xC7,
                2,
                "Reserved",
                "",
                "Parameter Reserved",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param12 =
                0,
                8,"21 29 00 25 01 00 30 6C",
                0x0002,
                0xD2,
                2,
                "Trip Enable",
                "",
                "Bitmask used to enable/disable trips",
                0,7,0,
                ,,,,
                ,,,,
                0;
        Enum12 =
                0,"Not Used",
                1,"Not Used",
                2,"Jam";

        Param13 =
                0,
                8,"21 29 00 25 01 00 30 6D",
                0x0002,
                0xD2,
                2,
                "Warning Enable",
                "",
                "Bitmask used to enable/disable warnings",
                0,127,0,
                ,,,,
                ,,,,
                0;
        Enum13 =
                0,"Overload",
                1,"Not Used",
                2,"Jam",
                3,"Underload",
                4,"Not Used",
                5,"Comm Fault",
                6,"Comm Idle";

        Param14 =
                0,
                8,"21 29 00 25 01 00 30 0C",
                0x0022,
                0xC1,
                1,
                "Trip Reset",
                "",
                "Attempt to reset a trip",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum14 =
                0,"Ready",
                1,"Reset Trip";

        Param15 =
                0,
                8,"21 2C 00 25 01 00 30 7F",
                0x0002,
                0xC1,
                1,
                "Single/Three Ph",
                "",
                "Single Phase = L1 & L2",
                0,1,1,
                ,,,,
                ,,,,
                0;
        Enum15 =
                0,"Single Phase",
                1,"Three Phase";

        Param16 =
                0,
                8,"21 29 00 25 01 00 30 6E",
                0x0002,
                0xC1,
                1,
                "OL Reset Mode",
                "",
                "Overload Reset Mode",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum16 =
                0,"Manual",
                1,"Automatic";

        Param17 =
                0,
                8,"21 2C 00 25 01 00 30 84",
                0x0000,
                0xC6,
                1,
                "OL Warning Level",
                "%TCU",
                "Overload Warning Level",
                0,100,90,
                ,,,,
                ,,,,
                0;

        Param18 =
                0,
                8,"21 2C 00 25 01 00 30 8D",
                0x0000,
                0xC6,
                1,
                "Jam Inhibit Time",
                "Sec.",
                "Jam Detect Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param19 =
                0,
                8,"21 2C 00 25 01 00 30 8E",
                0x0000,
                0xC6,
                1,
                "Jam Trip Delay",
                "Sec.",
                "Jam Detect Trip Delay",
                5,250,50,
                ,,,,
                ,,,,
                1;

        Param20 =
                0,
                8,"21 2C 00 25 01 00 30 8F",
                0x0000,
                0xC7,
                2,
                "Jam Trip Level",
                "%FLA",
                "Jam Detect Trip Level",
                150,600,250,
                ,,,,
                ,,,,
                0;

        Param21 =
                0,
                8,"21 2C 00 25 01 00 30 90",
                0x0000,
                0xC7,
                2,
                "Jam Warn Level",
                "%FLA",
                "Jam Detect Warning Level",
                100,600,150,
                ,,,,
                ,,,,
                0;

        Param22 =
                0,
                8,"21 2C 00 25 01 00 30 91",
                0x0000,
                0xC6,
                1,
                "UL Inhibit Time",
                "Sec.",
                "Underload Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param23 =
                0,
                8,"21 2C 00 25 01 00 30 94",
                0x0000,
                0xC6,
                1,
                "UL Warn Level",
                "%FLA",
                "Underload Warning Level",
                30,100,70,
                ,,,,
                ,,,,
                0;

        Param24 =
                0,
                8,"21 B4 00 25 01 00 30 12",
                0x0002,
                0xC1,
                1,
                "Program Lock",
                "",
                "Lock/Unlock configuration parameters",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum24 =
                0,"Unlocked",
                1,"Locked";

        Param25 =
                0,
                8,"21 B4 00 25 01 00 30 13",
                0x0022,
                0xC1,
                1,
                "Set To Defaults",
                "",
                "Reset all values to factory defaults",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum25 =
                0,"Ready",
                1,"Reset Defaults";

        Param26 =
                0,
                8,"21 0F 00 25 1A 00 30 01",
                0x0010,
                0xC7,
                2,
                "Reserved",
                "",
                "Parameter Reserved",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param27 =
                0,
                8,"21 0F 00 25 1B 00 30 01",
                0x0010,
                0xC7,
                2,
                "Reserved",
                "",
                "Parameter Reserved",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param28 =
                0,
                8,"21 0F 00 25 1C 00 30 01",
                0x0010,
                0xC7,
                2,
                "Reserved",
                "",
                "Parameter Reserved",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param29 =
                0,
                8,"21 0F 00 25 1D 00 30 01",
                0x0010,
                0xC7,
                2,
                "Reserved",
                "",
                "Parameter Reserved",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param30 =
                0,
                8,"21 0F 00 25 1E 00 30 01",
                0x0010,
                0xC7,
                2,
                "Reserved",
                "",
                "Parameter Reserved",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param31 =
                0,
                8,"21 0F 00 25 1F 00 30 01",
                0x0010,
                0xC7,
                2,
                "Reserved",
                "",
                "Parameter Reserved",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param32 =
                0,
                8,"21 0F 00 25 20 00 30 01",
                0x0010,
                0xC7,
                2,
                "Reserved",
                "",
                "Parameter Reserved",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param33 =
                0,
                8,"21 0F 00 25 21 00 30 01",
                0x0010,
                0xC7,
                2,
                "Reserved",
                "",
                "Parameter Reserved",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param34 =
                0,
                8,"21 09 00 25 01 00 30 71",
                0x0002,
                0xC1,
                1,
                "OutA Pr FltState",
                "",
                "OutA action on prot fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum34 =
                0,"Go to FltValue",
                1,"Ignore Fault";

        Param35 =
                0,
                8,"21 09 00 25 01 00 30 72",
                0x0002,
                0xC1,
                1,
                "OutA Pr FltValue",
                "",
                "OutA value on prot fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum35 =
                0,"Open",
                1,"Closed";

        Param36 =
                0,
                8,"21 09 00 25 01 00 30 05",
                0x0002,
                0xC1,
                1,
                "OutA En FltState",
                "",
                "OutA action on ENet fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum36 =
                0,"Go to FltValue",
                1,"Hold Last State";

        Param37 =
                0,
                8,"21 09 00 25 01 00 30 06",
                0x0002,
                0xC1,
                1,
                "OutA En FltValue",
                "",
                "OutA value on ENet fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum37 =
                0,"Open",
                1,"Closed";

        Param38 =
                0,
                8,"21 09 00 25 01 00 30 07",
                0x0002,
                0xC1,
                1,
                "OutA En IdlState",
                "",
                "OutA action on ENet idle",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum38 =
                0,"Go to IdlValue",
                1,"Hold Last State";

        Param39 =
                0,
                8,"21 09 00 25 01 00 30 08",
                0x0002,
                0xC1,
                1,
                "OutA En IdlValue",
                "",
                "OutA value on ENet idle",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum39 =
                0,"Open",
                1,"Closed";

        Param40 =
                0,
                8,"21 29 00 25 01 00 30 6F",
                0x0002,
                0xC6,
                1,
                "IN1 Assignment",
                "",
                "Assignment for Input 1 function.",
                0,2,0,
                ,,,,
                ,,,,
                0;
        Enum40 =
                0,"Normal",
                1,"Trip Reset",
                2,"OL Contact";

        Param41 =
                0,
                8,"21 29 00 25 01 00 30 70",
                0x0002,
                0xC6,
                1,
                "IN2 Assignment",
                "",
                "Assignment for Input 2 function.",
                0,2,0,
                ,,,,
                ,,,,
                0;
        Enum41 =
                0,"Normal",
                1,"Trip Reset",
                2,"OL Contact";

    $ The following ParamN definitions are for Invisible Parameters
    $ that do not exist in the device.  They are here to provide
    $ names for Assembly members in this EDS whose corresponding
    $ on-line member names are encoded in Symbolic EPATHs.

        Param1000 =
                0,
                ,,
                0x0200,
                0xC1,
                1,
                "Output A",
                "",
                "",
                0,1,0,
                ,,,,
                ,,,,
                ;

        Param1001 =
                0,
                ,,
                0x0210,
                0xC7,
                2,
                "Configuration revision",
                "",
                "",
                1,1,1,
                ,,,,
                ,,,,
                ;

        Param1002 =
                0,
                ,,
                0x0210,
                0xC8,
                4,
                "RPI Range",
                "",
                "",
                2000,3200000,10000,
                ,,,,
                ,,,,
                ;

[Groups]
        Group1 =
                "Monitor Params",
                5,
                1,2,3,4,10;

        Group2 =
                "Trip History",
                5,
                5,6,7,8,9;

        Group3 =
                "Reset/Lock",
                3,
                14,24,25;

        Group4 =
                "Advanced Setup",
                11,
                12,13,15,16,17,18,19,20,21,22,
                23;

        Group5 =
                "I/O Setup",
                8,
                34,35,36,37,38,39,40,41;

[Assembly]
        Revision = 2;

        Assem2 =
                "Trip Reset Cmd",
                "21 04 00 25 02 00 30 03",
                1,
                0x0000,
                ,,
                2,,
                1,Param14,
                5,;

        Assem50 =
                "Trip Status",
                "21 04 00 25 32 00 30 03",
                1,
                0x0000,
                ,,
                1,Param10:0,
                7,;

        Assem51 =
                "Basic Status",
                "21 04 00 25 33 00 30 03",
                1,
                0x0000,
                ,,
                1,Param10:0,
                1,Param10:1,
                6,;

        Assem101 =
                "E1 OutA Cmd",
                "21 04 00 25 65 00 30 03",
                1,
                0x0000,
                ,,
                1,Param1000,
                7,;

        Assem103 =
                "E1 Command",
                "21 04 00 25 67 00 30 03",
                1,
                0x0000,
                ,,
                1,Param1000,
                1,,
                1,Param14,
                5,;

        Assem106 =
                "Device Status",
                "21 04 00 25 6A 00 30 03",
                1,
                0x0000,
                ,,
                1,Param10:0,
                1,Param10:1,
                1,Param10:2,
                1,,
                1,Param10:3,
                1,Param10:4,
                1,,
                1,Param10:5;

        Assem110 =
                "E1 Status",
                "21 04 00 25 6E 00 30 03",
                6,
                0x0000,
                ,,
                8,Assem106,
                8,,
                16,Param1,
                16,Param2;

        Assem111 =
                "Extended Status",
                "21 04 00 25 6F 00 30 03",
                22,
                0x0000,
                ,,
                8,Assem106,
                8,,
                16,Param1,
                16,Param2,
                16,Param3,
                16,Param4,
                16,Param10,
                16,Param5,
                16,Param6,
                16,Param7,
                16,Param8,
                16,Param9;

        Assem120 =
                "Configuration",
                "21 04 00 25 78 00 30 03",
                26,
                0x0000,
                ,,
                16,Param1001,
                16,Param12,
                16,Param13,
                8,Param15,
                8,Param16,
                8,Param17,
                8,Param18,
                8,Param19,
                8,,
                16,Param20,
                16,Param21,
                8,Param22,
                8,Param23,
                8,Param34,
                8,Param35,
                8,Param36,
                8,Param37,
                8,Param38,
                8,Param39,
                8,Param40,
                8,Param41;

[Connection Manager]
        Connection1 =
                0x04010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640405,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,,Assem2,      $ O=>T RPI,Size,Format
                Param1002,,Assem50,     $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Exclusive Owner 2/50", $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 02 2C 32";    $ exclusive output path

        Connection2 =
                0x04010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640405,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,,Assem2,      $ O=>T RPI,Size,Format
                Param1002,,Assem51,     $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Exclusive Owner 2/51", $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 02 2C 33";    $ exclusive output path

        Connection3 =
                0x04010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640405,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,,Assem2,      $ O=>T RPI,Size,Format
                Param1002,,Assem106,    $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Exclusive Owner 2/106",$ connection name
                "",                     $ Help string
                "20 04 24 78 2C 02 2C 6A";    $ exclusive output path

        Connection4 =
                0x04010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640405,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,,Assem2,      $ O=>T RPI,Size,Format
                Param1002,,Assem110,    $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Exclusive Owner 2/110",$ connection name
                "",                     $ Help string
                "20 04 24 78 2C 02 2C 6E";    $ exclusive output path

        Connection5 =
                0x04010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640405,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,,Assem2,      $ O=>T RPI,Size,Format
                Param1002,,Assem111,    $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Exclusive Owner 2/111",$ connection name
                "",                     $ Help string
                "20 04 24 78 2C 02 2C 6F";    $ exclusive output path

        Connection6 =
                0x04010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640405,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,,Assem101,    $ O=>T RPI,Size,Format
                Param1002,,Assem50,     $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Exclusive Owner 101/50",    $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 65 2C 32";    $ exclusive output path

        Connection7 =
                0x04010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640405,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,,Assem101,    $ O=>T RPI,Size,Format
                Param1002,,Assem51,     $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Exclusive Owner 101/51",    $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 65 2C 33";    $ exclusive output path

        Connection8 =
                0x04010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640405,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,,Assem101,    $ O=>T RPI,Size,Format
                Param1002,,Assem106,    $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Exclusive Owner 101/106",    $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 65 2C 6A";    $ exclusive output path

        Connection9 =
                0x04010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640405,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,,Assem101,    $ O=>T RPI,Size,Format
                Param1002,,Assem110,    $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Exclusive Owner 101/110",    $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 65 2C 6E";    $ exclusive output path

        Connection10 =
                0x04010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640405,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,,Assem101,    $ O=>T RPI,Size,Format
                Param1002,,Assem111,    $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Exclusive Owner 101/111",    $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 65 2C 6F";    $ exclusive output path

        Connection11 =
                0x04010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640405,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,,Assem103,    $ O=>T RPI,Size,Format
                Param1002,,Assem50,     $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Exclusive Owner 103/50",    $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 67 2C 32";    $ exclusive output path

        Connection12 =
                0x04010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640405,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,,Assem103,    $ O=>T RPI,Size,Format
                Param1002,,Assem51,     $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Exclusive Owner 103/51",    $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 67 2C 33";    $ exclusive output path

        Connection13 =
                0x04010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640405,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,,Assem103,    $ O=>T RPI,Size,Format
                Param1002,,Assem106,    $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Exclusive Owner 103/106",    $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 67 2C 6A";    $ exclusive output path

        Connection14 =
                0x04010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640405,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,,Assem103,    $ O=>T RPI,Size,Format
                Param1002,,Assem110,    $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Exclusive Owner 103/110",    $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 67 2C 6E";    $ exclusive output path

        Connection15 =
                0x04010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640405,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,,Assem103,    $ O=>T RPI,Size,Format
                Param1002,,Assem111,    $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Exclusive Owner 103/111",    $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 67 2C 6F";    $ exclusive output path

        Connection16 =
                0x02010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640305,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,0,,           $ O=>T RPI,Size,Format
                Param1002,,Assem50,     $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Input Only 50",        $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 68 2C 32";    $ input only path

        Connection17 =
                0x02010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640305,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,0,,           $ O=>T RPI,Size,Format
                Param1002,,Assem51,     $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Input Only 51",        $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 68 2C 33";    $ input only path

        Connection18 =
                0x02010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640305,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,0,,           $ O=>T RPI,Size,Format
                Param1002,,Assem106,    $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Input Only 106",       $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 68 2C 6A";    $ input only path

        Connection19 =
                0x02010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640305,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,0,,           $ O=>T RPI,Size,Format
                Param1002,,Assem110,    $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Input Only 110",       $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 68 2C 6E";    $ input only path

        Connection20 =
                0x02010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44640305,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast or point-to-point)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,0,,           $ O=>T RPI,Size,Format
                Param1002,,Assem111,    $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Input Only 111",       $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 68 2C 6F";    $ input only path

        Connection21 =
                0x01010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44240305,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,0,,           $ O=>T RPI,Size,Format
                Param1002,,Assem50,     $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Listen Only 50",       $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 69 2C 32";    $ listen only path

        Connection22 =
                0x01010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44240305,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,0,,           $ O=>T RPI,Size,Format
                Param1002,,Assem51,     $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Listen Only 51",       $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 69 2C 33";    $ listen only path

        Connection23 =
                0x01010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44240305,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,0,,           $ O=>T RPI,Size,Format
                Param1002,,Assem106,    $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Listen Only 106",      $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 69 2C 6A";    $ listen only path

        Connection24 =
                0x01010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44240305,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,0,,           $ O=>T RPI,Size,Format
                Param1002,,Assem110,    $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Listen Only 110",      $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 69 2C 6E";    $ listen only path

        Connection25 =
                0x01010002,             $ trigger & transport
                                        $  0-15  = supported transport classes (class 1)
                                        $  16 = cyclic (1 = supported)
                                        $  17 = change of state (0 = not supported)
                                        $  18 = on demand (0 = not supported)
                                        $  19-23 = reserved (must be zero)
                                        $  24-27 = exclusive owner
                                        $  28-30 = reserved (must be zero)
                                        $  31 = client 0 / server = 1
                0x44240305,             $ point/multicast & priority & realtime format
                                        $   0     = O=>T fixed (1 = supported)
                                        $   1     = O=>T variable (0 = not supported)
                                        $   2     = T=>O fixed (1 = supported)
                                        $   3     = T=>O variable (0 = not supported)
                                        $  4-7   = reserved (must be zero)
                                        $  8-10  = O=>T header (4 byte run/idle)
                                        $  11  = reserved (must be zero)
                                        $  12-14 = T=>O header
                                        $  15  = reserved (must be zero)
                                        $  16-19 = O=>T point-to-point
                                        $  20-23 = T=>O connection type (multicast)
                                        $  24-27 = O=>T scheduled
                                        $  28-31 = T=>O scheduled
                Param1002,0,,           $ O=>T RPI,Size,Format
                Param1002,,Assem111,    $ T=>O RPI,Size,Format
                ,Assem120,              $ config part 1 (dynamic assemblies)
                ,,                      $ config part 2 (module configuration)
                "Listen Only 111",      $ connection name
                "",                     $ Help string
                "20 04 24 78 2C 69 2C 6F";    $ listen only path

[Capacity]
        MaxCIPConnections = 20;         $ Max CIP cnx - all classes
        TSpec1 = TxRx, 1, 1000;         $ Packets per sec @ 1 bytes
        TSpec2 = TxRx, 26, 1000;        $ Packets per sec @ 26 bytes

