$ EZ-EDS Version 3.9 Generated Electronic Data Sheet

$ EDS File for Allen Bradley 193 E300 Overload Relay

[File]

        DescText = "This is an EDS file for the 193 E300 Overload Relay.";
        CreateDate = 10-14-2013;
        CreateTime = 15:41:29;
        ModDate = 10-14-2013;
        ModTime = 15:41:29;
        Revision = 1.11;
        HomeURL = "http://www.ab.com/networks/eds/EN/00010003028B0100.eds";

[Device]
        VendCode = 1;
        VendName = "Rockwell Automation/Allen-Bradley";
        ProdType = 3;
        ProdTypeStr = "Motor Overload";
        ProdCode = 651;
        MajRev = 1;
        MinRev = 1;
        ProdName = "193-EIO";
        Catalog = "193-ECM-ETR";
        Icon = "E300.ico";
        1_EDS_AOP_Support = "No";

[Device Classification]
        Class1 = EtherNetIP;
        Class2 = 1_RSLinx_CLGateway_Tool;



[ParamClass]
        MaxInst = 560;
        Descriptor = 0x000B;
        CfgAssembly = 120;

[Params]

        Param1 =
                0,
                7,"20 0F 25 01 00 30 01",
                0x0030,
                0xC6,
                1,
                "ThermUtilizedPct",
                "%",
                "% Thermal Capacity Used",
                0,100,0,
                ,,,,
                ,,,,
                0;

        Param2 =
                0,
                7,"20 0F 25 02 00 30 01",
                0x0030,
                0xC7,
                2,
                "OLTimeToTrip",
                "Sec",
                "Time until an overload trip",
                0,9999,0,
                ,,,,
                ,,,,
                0;

        Param3 =
                0,
                7,"20 0F 25 03 00 30 01",
                0x0030,
                0xC7,
                2,
                "OLTimeToReset",
                "Sec",
                "Time until OL trip can be reset",
                0,9999,0,
                ,,,,
                ,,,,
                0;

        Param4 =
                0,
                7,"20 0F 25 04 00 30 01",
                0x0032,
                0xD2,
                2,
                "TripStsCurrent",
                "",
                "Trip Status bits for Current",
                0,65535,0,
                ,,,,
                ,,,,
                0;
        Enum4 =
                0,"OverloadTrip",
                1,"PhaseLossTrip",
                2,"GroundFaultTrip",
                3,"StallTrip",
                4,"JamTrip",
                5,"UnderloadTrip",
                6,"CurrentlmbalTrip",
                7,"L1UnderCurrTrip",
                8,"L2UnderCurrTrip",
                9,"L3UnderCurrTrip",
                10,"L1OverCurrenTrip",
                11,"L2OverCurrenTrip",
                12,"L3OverCurrenTrip",
                13,"L1LineLossTrip",
                14,"L2LineLossTrip",
                15,"L3LineLossTrip";

        Param5 =
                0,
                7,"20 0F 25 05 00 30 01",
                0x0032,
                0xD2,
                2,
                "TripStsVoltage",
                "",
                "Trip Status bits for Voltage",
                0,63,0,
                ,,,,
                ,,,,
                0;
        Enum5 =
                0,"UnderVoltageTrip",
                1,"OvervoltageTrip",
                2,"VoltageUnbalTrip",
                3,"PhaseRotationTrp",
                4,"UnderFreqTrip",
                5,"OverFreqTrip";

        Param6 =
                0,
                7,"20 0F 25 06 00 30 01",
                0x0032,
                0xD2,
                2,
                "TripStsPower",
                " ",
                "Trip Status bits for Power",
                0,4095,0,
                ,,,,
                ,,,,
                0;
        Enum6 =
                0,"UnderKWTrip",
                1,"OverKWTrip",
                2,"UnderKVARConTrip",
                3,"OverKVARConTrip",
                4,"UnderKVARGenTrip",
                5,"OverKVARGenTrip",
                6,"UnderKVATrip",
                7,"OverKVATrip",
                8,"UnderPFLagTrip",
                9,"OverPFLagTrip",
                10,"UnderPFLeadTrip",
                11,"OverPFLeadTrip";

        Param7 =
                0,
                7,"20 0F 25 07 00 30 01",
                0x0032,
                0xD2,
                2,
                "TripStsControl",
                " ",
                "Trip Status bits for Control",
                0,16383,0,
                ,,,,
                ,,,,
                0;
        Enum7 =
                0,"TestTrip",
                1,"PTCTrip",
                2,"DLXTrip1",
                3,"DLXTrip2",
                4,"RemoteTrip",
                5,"BlockedStartTrip",
                6,"HardwareFltTrip",
                7,"ConfigTrip",
                8,"OptionMatchTrip",
                9,"DLXFBTimeoutTrip",
                10,"ExpansionBusTrip",
                11,"Reserved",
                12,"Reserved",
                13,"NVSTrip";

        Param8 =
                0,
                7,"20 0F 25 08 00 30 01",
                0x0032,
                0xD2,
                2,
                "TripStsAnalog",
                " ",
                "Trip Status bits for Analog",
                0,4095,0,
                ,,,,
                ,,,,
                0;
        Enum8 =
                0,"InAnMod1Ch00Trip",
                1,"InAnMod1Ch01Trip",
                2,"InAnMod1Ch02Trip",
                3,"InAnMod2Ch00Trip",
                4,"InAnMod2Ch01Trip",
                5,"InAnMod2Ch02Trip",
                6,"InAnMod3Ch00Trip",
                7,"InAnMod3Ch01Trip",
                8,"InAnMod3Ch02Trip",
                9,"InAnMod4Ch00Trip",
                10,"InAnMod4Ch01Trip",
                11,"InAnMod4Ch02Trip";

        Param9 =
                0,
                7,"20 0F 25 09 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                " ",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param10 =
                0,
                7,"20 0F 25 0A 00 30 01",
                0x0032,
                0xD2,
                2,
                "WarnStsCurrent",
                " ",
                "Warning Status bits for Current",
                0,65535,0,
                ,,,,
                ,,,,
                0;
        Enum10 =
                0,"OverloadWarning",
                1,"Reserved",
                2,"GroundFltWarning",
                3,"Reserved",
                4,"JamWarning",
                5,"UnderloadWarning",
                6,"CurrentImbalWarn",
                7,"L1UnderCurrWarn",
                8,"L2UnderCurrWarn",
                9,"L3UnderCurrWarn",
                10,"L1OverCurrenWarn",
                11,"L2OverCurrenWarn",
                12,"L3OverCurrenWarn",
                13,"L1LineLossWarn",
                14,"L2LineLossWarn",
                15,"L3LineLossWarn";

        Param11 =
                0,
                7,"20 0F 25 0B 00 30 01",
                0x0032,
                0xD2,
                2,
                "WarnStsVoltage",
                " ",
                "Warning Status bits for Voltage",
                0,63,0,
                ,,,,
                ,,,,
                0;
        Enum11 =
                0,"UnderVoltageWarn",
                1,"OvervoltageWarn",
                2,"VoltageUnbalWarn",
                3,"PhaseRotationWrn",
                4,"UnderFreqWarning",
                5,"OverFreqWarning";

        Param12 =
                0,
                7,"20 0F 25 0C 00 30 01",
                0x0032,
                0xD2,
                2,
                "WarnStsPower",
                "",
                "Warning Status bits for Power",
                0,4095,0,
                ,,,,
                ,,,,
                0;
        Enum12 =
                0,"UnderKWWarning",
                1,"OverKWWarning",
                2,"UnderKVARConWarn",
                3,"OverKVARConWarn",
                4,"UnderKVARGenWarn",
                5,"OverKVARGenWarn",
                6,"UnderKVAWarning",
                7,"OverKVAWarning",
                8,"UnderPFLagWarn",
                9,"OverPFLagWarn",
                10,"UnderPFLeadWarn",
                11,"OverPFLeadWarn";

        Param13 =
                0,
                7,"20 0F 25 0D 00 30 01",
                0x0032,
                0xD2,
                2,
                "WarnStsControl",
                "",
                "Warning Status bits for Control",
                0,8191,0,
                ,,,,
                ,,,,
                0;
        Enum13 =
                0,"Reserved",
                1,"PTCWarning",
                2,"DLXWarning1",
                3,"DLXWarning2",
                4,"Reserved",
                5,"Reserved",
                6,"Reserved",
                7,"ConfigWarning",
                8,"OptionMatchWarn",
                9,"DLXFBTimeoutWarn",
                10,"ExpansionBusWarn",
                11,"PMNumberOfStarts",
                12,"PMOperatingHours";

        Param14 =
                0,
                7,"20 0F 25 0E 00 30 01",
                0x0032,
                0xD2,
                2,
                "WarnStsAnalog",
                "",
                "Warning Status bits for Analog",
                0,4095,0,
                ,,,,
                ,,,,
                0;
        Enum14 =
                0,"InAnMod1Ch00Warn",
                1,"InAnMod1Ch01Warn",
                2,"InAnMod1Ch02Warn",
                3,"InAnMod2Ch00Warn",
                4,"InAnMod2Ch01Warn",
                5,"InAnMod2Ch02Warn",
                6,"InAnMod3Ch00Warn",
                7,"InAnMod3Ch01Warn",
                8,"InAnMod3Ch02Warn",
                9,"InAnMod4Ch00Warn",
                10,"InAnMod4Ch01Warn",
                11,"InAnMod4Ch02Warn";

        Param15 =
                0,
                7,"20 0F 25 0F 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param16 =
                0,
                7,"20 0F 25 10 00 30 01",
                0x0032,
                0xD2,
                2,
                "InputStatus0",
                " ",
                "Status of Digital Inputs",
                0,63,0,
                ,,,,
                ,,,,
                0;
        Enum16 =
                0,"InputPt00",
                1,"InputPt01",
                2,"InputPt02",
                3,"InputPt03",
                4,"InputPt04",
                5,"InputPt05";

        Param17 =
                0,
                7,"20 0F 25 11 00 30 01",
                0x0032,
                0xD2,
                2,
                "InputStatus1",
                " ",
                "Status of Digital Expansion Module Inputs",
                0,65535,0,
                ,,,,
                ,,,,
                0;
        Enum17 =
                0,"InputDigMod1Pt00",
                1,"InputDigMod1Pt01",
                2,"InputDigMod1Pt02",
                3,"InputDigMod1Pt03",
                4,"InputDigMod2Pt00",
                5,"InputDigMod2Pt01",
                6,"InputDigMod2Pt02",
                7,"InputDigMod2Pt03",
                8,"InputDigMod3Pt00",
                9,"InputDigMod3Pt01",
                10,"InputDigMod3Pt02",
                11,"InputDigMod3Pt03",
                12,"InputDigMod4Pt00",
                13,"InputDigMod4Pt01",
                14,"InputDigMod4Pt02",
                15,"InputDigMod4Pt03";

        Param18 =
                0,
                7,"20 0F 25 12 00 30 01",
                0x0032,
                0xD2,
                2,
                "OutputStatus",
                " ",
                "Status of Digital Outputs",
                0,2047,0,
                ,,,,
                ,,,,
                0;
        Enum18 =
                0,"OutputPt00",
                1,"OutputPt01",
                2,"OutputPt02",
                3,"OutDigMod1Pt00",
                4,"OutDigMod1Pt01",
                5,"OutDigMod2Pt00",
                6,"OutDigMod2Pt01",
                7,"OutDigMod3Pt00",
                8,"OutDigMod3Pt01",
                9,"OutDigMod4Pt00",
                10,"OutDigMod4Pt01";

        Param19 =
                0,
                7,"20 0F 25 13 00 30 01",
                0x0032,
                0xD2,
                2,
                "OpStationStatus",
                " ",
                "Status of Operator Station Buttons and LEDs",
                0,8191,0,
                ,,,,
                ,,,,
                0;
        Enum19 =
                0,"OpStationStart1",
                1,"OpStationStart2",
                2,"OSLocalRemote",
                3,"OpStationStop",
                4,"OpStationReset",
                5,"Reserved",
                6,"Reserved",
                7,"Reserved",
                8,"OSLED1Green",
                9,"OSLED2Green",
                10,"OSLED3Amber",
                11,"OSLED3Red",
                12,"OSLED4Red";

        Param20 =
                0,
                7,"20 0F 25 14 00 30 01",
                0x0032,
                0xD2,
                2,
                "DeviceStatus0",
                " ",
                "Device Status bits",
                0,32767,0,
                ,,,,
                ,,,,
                0;
        Enum20 =
                0,"TripPresent",
                1,"WarningPresent",
                2,"InvalidConfig",
                3,"CurrentPresent",
                4,"GFCurrentPresent",
                5,"VoltagePresent",
                6,"EmergencyStartEn",
                7,"DeviceLogixEn",
                8,"FeebckTimeoutEn",
                9,"OperatorStation",
                10,"VoltageSensing",
                11,"InternGFSensing",
                12,"ExternGFSensing",
                13,"PTCSensing",
                14,"Ready";

        Param21 =
                0,
                7,"20 0F 25 15 00 30 01",
                0x0032,
                0xD2,
                2,
                "DeviceStatus1",
                " ",
                "Device Status bits",
                0,32767,0,
                ,,,,
                ,,,,
                0;
        Enum21 =
                0,"24VoltControl",
                1,"120VoltControl",
                2,"240VoltControl",
                3,"CurrentSense30A",
                4,"CurrentSense60A",
                5,"CurrentSense100A",
                6,"CurrentSense200A",
                7,"DigitalModule1",
                8,"DigitalModule2",
                9,"DigitalModule3",
                10,"DigitalModule4",
                11,"AnalogModule1",
                12,"AnalogModule2",
                13,"AnalogModule3",
                14,"AnalogModule4";

        Param22 =
                0,
                7,"20 0F 25 16 00 30 01",
                0x0054,
                0xC7,
                2,
                "Firmware",
                " ",
                "Firmware Revision Number",
                0,65535,1001,
                1,1,1,0,
                ,,,,
                3;

        Param23 =
                0,
                7,"20 0F 25 17 00 30 01",
                0x0032,
                0xC6,
                1,
                "ControlModuleID",
                "",
                "Base Control Module Hardware Configuration Detected",
                0,6,0,
                ,,,,
                ,,,,
                0;
        Enum23 =
                0,"Unknown",
                1,"6In3Out24VDC",
                2,"4In3Out120VAC",
                3,"4In3Out240VAC",
                4,"4In2OutGFPTC24V",
                5,"2In2OutGFPTC120V",
                6,"2In2OutGFPTC240V";

        Param24 =
                0,
                7,"20 0F 25 18 00 30 01",
                0x0032,
                0xC6,
                1,
                "SensingModuleID",
                "",
                "Sensing Module Type Detected",
                0,12,0,
                ,,,,
                ,,,,
                0;
        Enum24 =
                0,"Unknown",
                1,"VIGPt5to30Amp",
                2,"VIG6to60Amp",
                3,"VIG10to100Amp",
                4,"VIG20to200Amp",
                5,"IGPt5to30Amp",
                6,"IG6to60Amp",
                7,"IG10to100Amp",
                8,"IG20to200Amp",
                9,"IPt5to30Amp",
                10,"I6to60Amp",
                11,"I10to100Amp",
                12,"I20to200Amp";

        Param25 =
                0,
                7,"20 0F 25 19 00 30 01",
                0x0032,
                0xC6,
                1,
                "OperStationID",
                "",
                "Operator Station Type Detected",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum25 =
                0,"Unknown",
                1,"NoStation",
                2,"ControlStation",
                3,"Diagstation";

        Param26 =
                0,
                7,"20 0F 25 1A 00 30 01",
                0x0032,
                0xD2,
                2,
                "DigitalModuleID",
                "",
                "Expansion Bus Digital Module Types Detected",
                0,4095,0,
                ,,,,
                ,,,,
                0;
        Enum26 =
                0,"DigitalMod1[0]",
                1,"DigitalMod1[1]",
                2,"DigitalMod1[2]",
                3,"DigitalMod2[0]",
                4,"DigitalMod2[1]",
                5,"DigitalMod2[2]",
                6,"DigitalMod3[0]",
                7,"DigitalMod3[1]",
                8,"DigitalMod3[2]",
                9,"DigitalMod4[0]",
                10,"DigitalMod4[1]",
                11,"DigitalMod4[2]";

        Param27 =
                0,
                7,"20 0F 25 1B 00 30 01",
                0x0032,
                0xD2,
                2,
                "AnalogModuleID",
                "",
                "Expansion Bus Analog Module Types Detected",
                0,255,0,
                ,,,,
                ,,,,
                0;
        Enum27 =
                0,"AnalogMod1[0]",
                1,"AnalogMod1[1]",
                2,"AnalogMod2[0]",
                3,"AnalogMod2[1]",
                4,"AnalogMod3[0]",
                5,"AnalogMod3[1]",
                6,"AnalogMod4[0]",
                7,"AnalogMod4[1]";

        Param28 =
                0,
                7,"20 0F 25 1C 00 30 01",
                0x0030,
                0xC7,
                2,
                "OperatingTime",
                "Hrs",
                "Time unit has been powered-on",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param29 =
                0,
                7,"20 0F 25 1D 00 30 01",
                0x0030,
                0xC7,
                2,
                "StartsCounter",
                "",
                "Number of starts",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param30 =
                0,
                7,"20 0F 25 1E 00 30 01",
                0x0030,
                0xC6,
                1,
                "Starts Available",
                "",
                "Number of Starts Available",
                0,120,0,
                ,,,,
                ,,,,
                0;

        Param31 =
                0,
                7,"20 0F 25 1F 00 30 01",
                0x0030,
                0xC7,
                2,
                "TimeToStart",
                "Sec",
                "The Time to Start",
                0,3600,0,
                ,,,,
                ,,,,
                0;

        Param32 =
                0,
                7,"20 0F 25 20 00 30 01",
                0x0030,
                0xC7,
                2,
                "Year",
                " ",
                "Virtual RTC Year",
                0,9999,0,
                ,,,,
                ,,,,
                0;


        Param33 =
                0,
                7,"20 0F 25 21 00 30 01",
                0x0030,
                0xC7,
                2,
                "Month",
                " ",
                "Virtual RTC Month",
                0,12,0,
                ,,,,
                ,,,,
                0;


        Param34 =
                0,
                7,"20 0F 25 22 00 30 01",
                0x0030,
                0xC7,
                2,
                "Day",
                "",
                "Virtual RTC Day",
                0,31,0,
                ,,,,
                ,,,,
                0;

        Param35 =
                0,
                7,"20 0F 25 23 00 30 01",
                0x0030,
                0xC7,
                2,
                "Hour",
                "",
                "Virtual RTC Hour",
                0,24,0,
                ,,,,
                ,,,,
                0;

        Param36 =
                0,
                7,"20 0F 25 24 00 30 01",
                0x0030,
                0xC7,
                2,
                "Minute",
                "",
                "Virtual RTC Minute",
                0,60,0,
                ,,,,
                ,,,,
                0;

        Param37 =
                0,
                7,"20 0F 25 25 00 30 01",
                0x0030,
                0xC7,
                2,
                "Second",
                "",
                "Virtual RTC Second",
                0,60,0,
                ,,,,
                ,,,,
                0;

        Param38 =
                0,
                7,"20 0F 25 26 00 30 01",
                0x0030,
                0xC7,
                2,
                "InvaldCfgParam",
                "",
                "Number of incorrectly configured parameter",
                0,9999,0,
                ,,,,
                ,,,,
                0;

        Param39 =
                0,
                7,"20 0F 25 27 00 30 01",
                0x0032,
                0xC6,
                1,
                "InvaldCfgCause",
                "",
                "Description of error",
                0,50,0,
                ,,,,
                ,,,,
                0;
        Enum39 =
                0,"NoError",
                1,"ValueOverMax",
                2,"ValueUnderMin",
                3,"IllegalValue",
                4,"L3CurrntDetected",
                5,"Reserved",
                6,"Reserved",
                7,"Reserved",
                8,"Reserved",
                9,"Reserved",
                10,"Reserved",
                11,"Reserved",
                12,"Reserved",
                13,"Reserved",
                14,"Reserved",
                15,"Reserved",
                16,"Reserved",
                17,"Reserved",
                18,"Reserved",
                19,"Reserved",
                20,"Reserved",
                21,"Reserved",
                22,"Reserved",
                23,"Reserved",
                24,"Reserved",
                25,"Reserved",
                26,"Reserved",
                27,"Reserved",
                28,"Reserved",
                29,"Reserved",
                30,"Reserved",
                31,"Reserved",
                32,"Reserved",
                33,"Reserved",
                34,"Reserved",
                35,"Reserved",
                36,"Reserved",
                37,"Reserved",
                38,"Reserved",
                39,"Reserved",
                40,"Reserved",
                41,"Reserved",
                42,"Reserved",
                43,"Reserved",
                44,"Reserved",
                45,"Reserved",
                46,"Reserved",
                47,"Reserved",
                48,"Reserved",
                49,"Reserved",
                50,"Reserved";

        Param40 =
                0,
                7,"20 0F 25 28 00 30 01",
                0x0032,
                0xD2,
                2,
                "MismatchStatus",
                "",
                "Component Mismatch Status  0=Match  1= Mismatch",
                0,4095,0,
                ,,,,
                ,,,,
                0;
        Enum40 =
                0,"ControlModule",
                1,"SensingModule",
                2,"CommsModule",
                3,"OperatorStation",
                4,"DigitalModule1",
                5,"DigitalModule2",
                6,"DigitalModule3",
                7,"DigitalModule4",
                8,"AnalogModule1",
                9,"AnalogModule2",
                10,"AnalogModule3",
                11,"AnalogModule4";

        Param41 =
                0,
                7,"20 0F 25 29 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param42 =
                0,
                7,"20 0F 25 2A 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param43 =
                0,
                7,"20 0F 25 2B 00 30 01",
                0x0074,
                0xC4,
                4,
                "L1Current",
                "Amps",
                "The actual L1 Phase Current.",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                2;


        Param44 =
                0,
                7,"20 0F 25 2C 00 30 01",
                0x0074,
                0xC4,
                4,
                "L2Current",
                "Amps",
                "The actual L2 Phase Current.",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                2;

        Param45 =
                0,
                7,"20 0F 25 2D 00 30 01",
                0x0074,
                0xC4,
                4,
                "L3Current",
                "Amps",
                "The actual L3 Phase Current.",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                2;

        Param46 =
                0,
                7,"20 0F 25 2E 00 30 01",
                0x0074,
                0xC4,
                4,
                "AverageCurrent",
                "Amps",
                "Average of Phase Currents",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                2;

        Param47 =
                0,
                7,"20 0F 25 2F 00 30 01",
                0x0074,
                0xC7,
                2,
                "L1PercentFLA",
                "%",
                "L1 Current in %FLA",
                0,10000,0,
                1,1,1,0,
                ,,,,
                1;

        Param48 =
                0,
                7,"20 0F 25 30 00 30 01",
                0x0074,
                0xC7,
                2,
                "L2PercentFLA",
                "%",
                "L2 Current in %FLA",
                0,10000,0,
                1,1,1,0,
                ,,,,
                1;

        Param49 =
                0,
                7,"20 0F 25 31 00 30 01",
                0x0074,
                0xC7,
                2,
                "L3PercentFLA",
                "%",
                "L3 Current in %FLA",
                0,10000,0,
                1,1,1,0,
                ,,,,
                1;

        Param50 =
                0,
                7,"20 0F 25 32 00 30 01",
                0x0074,
                0xC7,
                2,
                "AvgPercentFLA",
                "%",
                "Average Current in %FLA",
                0,10000,0,
                1,1,1,0,
                ,,,,
                1;

        Param51 =
                0,
                7,"20 0F 25 33 00 30 01",
                0x0074,
                0xC7,
                2,
                "GFCurrent",
                "Amps",
                "The Ground Fault Current.",
                0,9999,0,
                1,1,1,0,
                ,,,,
                2;

        Param52 =
                0,
                7,"20 0F 25 34 00 30 01",
                0x0030,
                0xC6,
                1,
                "CurrentImbal",
                "%",
                "Percent Current Imbalance",
                0,200,0,
                ,,,,
                ,,,,
                0;

        Param53 =
                0,
                7,"20 0F 25 35 00 30 01",
                0x0074,
                0xC7,
                2,
                "L1toL2Voltage",
                "Volt",
                "3 Phase RMS Voltage Line-Line",
                0,65535,0,
                1,1,1,0,
                ,,,,
                1;

        Param54 =
                0,
                7,"20 0F 25 36 00 30 01",
                0x0074,
                0xC7,
                2,
                "L2toL3Voltage",
                "Volt",
                "3 Phase RMS Voltage Line-Line",
                0,65535,0,
                1,1,1,0,
                ,,,,
                1;

        Param55 =
                0,
                7,"20 0F 25 37 00 30 01",
                0x0074,
                0xC7,
                2,
                "L3toL1Voltage",
                "Volt",
                "3 Phase RMS Voltage Line-Line",
                0,65535,0,
                1,1,1,0,
                ,,,,
                1;

        Param56 =
                0,
                7,"20 0F 25 38 00 30 01",
                0x0074,
                0xC7,
                2,
                "AvgVoltageLtoL",
                "Volt",
                "Average RMS Voltage Line-Line",
                0,65535,0,
                1,1,1,0,
                ,,,,
                1;

        Param57 =
                0,
                7,"20 0F 25 39 00 30 01",
                0x0074,
                0xC7,
                2,
                "L1toNVoltage",
                "Volt",
                "3 Phase RMS Voltage Line-Neutral",
                0,65535,0,
                1,1,1,0,
                ,,,,
                1;

        Param58 =
                0,
                7,"20 0F 25 3A 00 30 01",
                0x0074,
                0xC7,
                2,
                "L2toNVoltage",
                "Volt",
                "3 Phase RMS Voltage Line-Neutral",
                0,65535,0,
                1,1,1,0,
                ,,,,
                1;

        Param59 =
                0,
                7,"20 0F 25 3B 00 30 01",
                0x0074,
                0xC7,
                2,
                "L3toNVoltage",
                "Volt",
                "3 Phase RMS Voltage Line-Neutral",
                0,65535,0,
                1,1,1,0,
                ,,,,
                1;

        Param60 =
                0,
                7,"20 0F 25 3C 00 30 01",
                0x0074,
                0xC7,
                2,
                "AvgVoltageLtoN",
                "Volt",
                "Average RMS Voltage Line-Neutral",
                0,65535,0,
                1,1,1,0,
                ,,,,
                1;

        Param61 =
                0,
                7,"20 0F 25 3D 00 30 01",
                0x0030,
                0xC6,
                1,
                "VoltageUnbalance",
                "%",
                "Voltage Unbalance",
                0,255,0,
                ,,,,
                ,,,,
                0;

        Param62 =
                0,
                7,"20 0F 25 3E 00 30 01",
                0x0074,
                0xC7,
                2,
                "VoltageFrequency",
                "Hz",
                "Voltage Frequency",
                0,2500,0,
                1,1,1,0,
                ,,,,
                1;

        Param63 =
                0,
                7,"20 0F 25 3F 00 30 01",
                0x0032,
                0xC7,
                2,
                "VPhaseRotation",
                "",
                "Voltage Phase Rotation (ABC or ACB)",
                0,2,0,
                ,,,,
                ,,,,
                0;
        Enum63 =
                0,"NoRotation",
                1,"ABC",
                2,"ACB";

        Param64 =
                0,
                7,"20 0F 25 40 00 30 01",
                0x0074,
                0xC4,
                4,
                "L1RealPower",
                "kW",
                "Phase L1 Real Power",
                -2000000000,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param65 =
                0,
                7,"20 0F 25 41 00 30 01",
                0x0074,
                0xC4,
                4,
                "L2RealPower",
                "kW",
                "Phase L2 Real Power",
                -2000000000,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param66 =
                0,
                7,"20 0F 25 42 00 30 01",
                0x0074,
                0xC4,
                4,
                "L3RealPower",
                "kW",
                "Phase L3 Real Power",
                -2000000000,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param67 =
                0,
                7,"20 0F 25 43 00 30 01",
                0x0074,
                0xC4,
                4,
                "TotalRealPower",
                "kW",
                "Total Real Power",
                -2000000000,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param68 =
                0,
                7,"20 0F 25 44 00 30 01",
                0x0074,
                0xC4,
                4,
                "L1ReactivePower",
                "kVAR",
                "Phase L1 Reactive Power",
                -2000000000,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param69 =
                0,
                7,"20 0F 25 45 00 30 01",
                0x0074,
                0xC4,
                4,
                "L2ReactivePower",
                "kVAR",
                "Phase L2 Reactive Power",
                -2000000000,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param70 =
                0,
                7,"20 0F 25 46 00 30 01",
                0x0074,
                0xC4,
                4,
                "L3ReactivePower",
                "kVAR",
                "Phase L3 Reactive Power",
                -2000000000,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param71 =
                0,
                7,"20 0F 25 47 00 30 01",
                0x0074,
                0xC4,
                4,
                "TotalReactivePwr",
                "kVAR",
                "Total Reactive Power",
                -2000000000,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param72 =
                0,
                7,"20 0F 25 48 00 30 01",
                0x0074,
                0xC4,
                4,
                "L1ApparentPower",
                "kVA",
                "Phase L1 Apparent Power",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param73 =
                0,
                7,"20 0F 25 49 00 30 01",
                0x0074,
                0xC4,
                4,
                "L2ApparentPower",
                "kVA",
                "Phase L2 Apparent Power",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param74 =
                0,
                7,"20 0F 25 4A 00 30 01",
                0x0074,
                0xC4,
                4,
                "L3ApparentPower",
                "kVA",
                "Phase L3 Apparent Power",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param75 =
                0,
                7,"20 0F 25 4B 00 30 01",
                0x0074,
                0xC4,
                4,
                "TotalApparentPwr",
                "kVA",
                "Total Apparent Power",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param76 =
                0,
                7,"20 0F 25 4C 00 30 01",
                0x0074,
                0xC3,
                2,
                "L1PowerFactor",
                "%",
                "Phase L1 True Power Factor (PF)",
                -1000,1000,0,
                1,1,1,0,
                ,,,,
                1;

        Param77 =
                0,
                7,"20 0F 25 4D 00 30 01",
                0x0074,
                0xC3,
                2,
                "L2PowerFactor",
                "%",
                "Phase L2 True Power Factor (PF)",
                -1000,1000,0,
                1,1,1,0,
                ,,,,
                1;

        Param78 =
                0,
                7,"20 0F 25 4E 00 30 01",
                0x0074,
                0xC3,
                2,
                "L3PowerFactor",
                "%",
                "Phase L3 True Power Factor (PF)",
                -1000,1000,0,
                1,1,1,0,
                ,,,,
                1;

        Param79 =
                0,
                7,"20 0F 25 4F 00 30 01",
                0x0074,
                0xC3,
                2,
                "TotalPowerFactor",
                "%",
                "Total True Power Factor (PF)",
                -1000,1000,0,
                1,1,1,0,
                ,,,,
                1;

        Param80 =
                0,
                7,"20 0F 25 50 00 30 01",
                0x0030,
                0xC3,
                2,
                "kWhTimes10E9",
                "",
                "Total Real Energy (kWh) Word 10^9",
                -999,999,0,
                ,,,,
                ,,,,
                0;

        Param81 =
                0,
                7,"20 0F 25 51 00 30 01",
                0x0030,
                0xC3,
                2,
                "kWhTimes10E6",
                "",
                "Total Real Energy (kWh) Word 10^6",
                -999,999,0,
                ,,,,
                ,,,,
                0;


        Param82 =
                0,
                7,"20 0F 25 52 00 30 01",
                0x0030,
                0xC3,
                2,
                "kWhTimes10E3",
                "",
                "Total Real Energy (kWh) Word 10^3",
                -999,999,0,
                ,,,,
                ,,,,
                0;


        Param83 =
                0,
                7,"20 0F 25 53 00 30 01",
                0x0030,
                0xC3,
                2,
                "kWhTimes10E0",
                "",
                "Total Real Energy (kWh) Word 10^0",
                -999,999,0,
                ,,,,
                ,,,,
                0;

        Param84 =
                0,
                7,"20 0F 25 54 00 30 01",
                0x0030,
                0xC3,
                2,
                "kWhTimes10E-3",
                "",
                "Total Real Energy (kWh) Word 10^-3",
                -999,999,0,
                ,,,,
                ,,,,
                0;

        Param85 =
                0,
                7,"20 0F 25 55 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVARhCon10E9",
                "",
                "Total Reactive Energy Consumed (kVARh) Word 10^9",
                -999,999,0,
                ,,,,
                ,,,,
                0;

        Param86 =
                0,
                7,"20 0F 25 56 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVARhCon10E6",
                "",
                "Total Reactive Energy Consumed (kVARh) Word 10^6",
                -999,999,0,
                ,,,,
                ,,,,
                0;


        Param87 =
                0,
                7,"20 0F 25 57 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVARhCon10E3",
                "",
                "Total Reactive Energy Consumed (kVARh) Word 10^3",
                -999,999,0,
                ,,,,
                ,,,,
                0;

        Param88 =
                0,
                7,"20 0F 25 58 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVARhCon10E0",
                "",
                "Total Reactive Energy Consumed (kVARh) Word 10^0",
                -999,999,0,
                ,,,,
                ,,,,
                0;

        Param89 =
                0,
                7,"20 0F 25 59 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVARhCon10E-3",
                "",
                "Total Reactive Energy Consumed (kVARh) Word 10^-3",
                -999,999,0,
                ,,,,
                ,,,,
                0;


        Param90 =
                0,
                7,"20 0F 25 5A 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVARhGen10E9",
                "",
                "Total Reactive Energy Generated (kVARh) Word 10^9",
                -999,999,0,
                ,,,,
                ,,,,
                0;

        Param91 =
                0,
                7,"20 0F 25 5B 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVARhGen10E6",
                "",
                "Total Reactive Energy Generated (kVARh) Word 10^6",
                -999,999,0,
                ,,,,
                ,,,,
                0;

        Param92 =
                0,
                7,"20 0F 25 5C 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVARhGen10E3",
                "",
                "Total Reactive Energy Generated (kVARh) Word 10^3",
                -999,999,0,
                ,,,,
                ,,,,
                0;


        Param93 =
                0,
                7,"20 0F 25 5D 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVARhGen10E0",
                "",
                "Total Reactive Energy Generated (kVARh) Word 10^0",
                -999,999,0,
                ,,,,
                ,,,,
                0;

        Param94 =
                0,
                7,"20 0F 25 5E 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVARhGen10E-3",
                "",
                "Total Reactive Energy Generated (kVARh) Word 10^-3",
                -999,999,0,
                ,,,,
                ,,,,
                0;

        Param95 =
                0,
                7,"20 0F 25 5F 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVARhNet10E9",
                "",
                "Total Reactive Energy Net (kVARh) Word 10^9",
                -999,999,0,
                ,,,,
                ,,,,
                0;

        Param96 =
                0,
                7,"20 0F 25 60 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVARhNet10E6",
                "",
                "Total Reactive Energy Net (kVARh) Word 10^6",
                -999,999,0,
                ,,,,
                ,,,,
                0;

        Param97 =
                0,
                7,"20 0F 25 61 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVARhNet10E3",
                "",
                "Total Reactive Energy Net (kVARh) Word 10^3",
                -999,999,0,
                ,,,,
                ,,,,
                0;


        Param98 =
                0,
                7,"20 0F 25 62 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVARhNet10E0",
                "",
                "Total Reactive Energy Net (kVARh) Word 10^0",
                -999,999,0,
                ,,,,
                ,,,,
                0;

        Param99 =
                0,
                7,"20 0F 25 63 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVARhNet10E-3",
                "",
                "Total Reactive Energy Net (kVARh) Word 10^-3",
                -999,999,0,
                ,,,,
                ,,,,
                0;


        Param100 =
                0,
                7,"20 0F 25 64 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVAhTimes10E9",
                "",
                "Total Apparent Energy (kVAh) Word 10^9",
                -999,999,0,
                ,,,,
                ,,,,
                0;

        Param101 =
                0,
                7,"20 0F 25 65 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVAhTimes10E6",
                "",
                "Total Apparent Energy (kVAh) Word 10^6",
                -999,999,0,
                ,,,,
                ,,,,
                0;

        Param102 =
                0,
                7,"20 0F 25 66 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVAhTimes10E3",
                "",
                "Total Apparent Energy (kVAh) Word 10^3",
                -999,999,0,
                ,,,,
                ,,,,
                0;


        Param103 =
                0,
                7,"20 0F 25 67 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVAhTimes10E0",
                "",
                "Total Apparent Energy (kVAh) Word 10^0",
                -999,999,0,
                ,,,,
                ,,,,
                0;

        Param104 =
                0,
                7,"20 0F 25 68 00 30 01",
                0x0030,
                0xC3,
                2,
                "kVAhTimes10E-3",
                "",
                "Total Apparent Energy (kVAh) Word 10^-3",
                -999,999,0,
                ,,,,
                ,,,,
                0;

        Param105 =
                0,
                7,"20 0F 25 69 00 30 01",
                0x0074,
                0xC4,
                4,
                "kWDemand",
                "kW",
                "Real Power Demand",
                -2000000000,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param106 =
                0,
                7,"20 0F 25 6A 00 30 01",
                0x0074,
                0xC4,
                4,
                "MaxkWDemand",
                "kW",
                "Maximum Real Power Demand",
                -2000000000,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param107 =
                0,
                7,"20 0F 25 6B 00 30 01",
                0x0074,
                0xC4,
                4,
                "kVARDemand",
                "kVAR",
                "Reactive Power Demand",
                -2000000000,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param108 =
                0,
                7,"20 0F 25 6C 00 30 01",
                0x0074,
                0xC4,
                4,
                "MaxkVARDemand",
                "kVAR",
                "Maximum Reactive Power Demand",
                -2000000000,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param109 =
                0,
                7,"20 0F 25 6D 00 30 01",
                0x0074,
                0xC4,
                4,
                "kVADemand",
                "kVA",
                "Apparent Power Demand",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param110 =
                0,
                7,"20 0F 25 6E 00 30 01",
                0x0074,
                0xC4,
                4,
                "MaxkVADemand",
                "kVA",
                "Maximum Apparent Power Demand",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param111 =
                0,
                7,"20 0F 25 6F 00 30 01",
                0x0030,
                0xC7,
                2,
                "InAnMod1Ch00",
                "",
                "Value measured at Analog Expansion Module 1 Input 00",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param112 =
                0,
                7,"20 0F 25 70 00 30 01",
                0x0030,
                0xC7,
                2,
                "InAnMod1Ch01",
                "",
                "Value measured at Analog Expansion Module 1 Input 01",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param113 =
                0,
                7,"20 0F 25 71 00 30 01",
                0x0030,
                0xC7,
                2,
                "InAnMod1Ch02",
                "",
                "Value measured at Analog Expansion Module 1 Input 02",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param114 =
                0,
                7,"20 0F 25 72 00 30 01",
                0x0030,
                0xC7,
                2,
                "InAnMod2Ch00",
                "",
                "Value measured at Analog Expansion Module 2 Input 00",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param115 =
                0,
                7,"20 0F 25 73 00 30 01",
                0x0030,
                0xC7,
                2,
                "InAnMod2Ch01",
                "",
                "Value measured at Analog Expansion Module 2 Input 01",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param116 =
                0,
                7,"20 0F 25 74 00 30 01",
                0x0030,
                0xC7,
                2,
                "InAnMod2Ch02",
                "",
                "Value measured at Analog Expansion Module 2 Input 02",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param117 =
                0,
                7,"20 0F 25 75 00 30 01",
                0x0030,
                0xC7,
                2,
                "InAnMod3Ch00",
                "",
                "Value measured at Analog Expansion Module 3 Input 00",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param118 =
                0,
                7,"20 0F 25 76 00 30 01",
                0x0030,
                0xC7,
                2,
                "InAnMod3Ch01",
                "",
                "Value measured at Analog Expansion Module 3 Input 01",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param119 =
                0,
                7,"20 0F 25 77 00 30 01",
                0x0030,
                0xC7,
                2,
                "InAnMod3Ch02",
                "",
                "Value measured at Analog Expansion Module 3 Input 02",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param120 =
                0,
                7,"20 0F 25 78 00 30 01",
                0x0030,
                0xC7,
                2,
                "InAnMod4Ch00",
                "",
                "Value measured at Analog Expansion Module 4 Input 00",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param121 =
                0,
                7,"20 0F 25 79 00 30 01",
                0x0030,
                0xC7,
                2,
                "InAnMod4Ch01",
                "",
                "Value measured at Analog Expansion Module 4 Input 01",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param122 =
                0,
                7,"20 0F 25 7A 00 30 01",
                0x0030,
                0xC7,
                2,
                "InAnMod4Ch02",
                "",
                "Value measured at Analog Expansion Module 4 Input 02",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param123 =
                0,
                7,"20 0F 25 7B 00 30 01",
                0x0032,
                0xD2,
                2,
                "AnalogMod1Status",
                "",
                "Analog Expansion Module 1 Status",
                0,8191,0,
                ,,,,
                ,,,,
                0;
        Enum123 =
                0,"InCh00OpenCrcuit",
                1,"InCh00OverRange",
                2,"InCh00UnderRange",
                3,"InCh01OpenCrcuit",
                4,"InCh01OverRange",
                5,"InCh01UnderRange",
                6,"InCh02OpenCrcuit",
                7,"InCh02OverRange",
                8,"InCh02UnderRange",
                9,"OutOpenCircuit",
                10,"OutHoldLastSt",
                11,"OutOverRange",
                12,"OutUnderRange";

        Param124 =
                0,
                7,"20 0F 25 7C 00 30 01",
                0x0032,
                0xD2,
                2,
                "AnalogMod2Status",
                "",
                "Analog Expansion Module 2 Status",
                0,8191,0,
                ,,,,
                ,,,,
                0;
        Enum124 =
                0,"InCh00OpenCrcuit",
                1,"InCh00OverRange",
                2,"InCh00UnderRange",
                3,"InCh01OpenCrcuit",
                4,"InCh01OverRange",
                5,"InCh01UnderRange",
                6,"InCh02OpenCrcuit",
                7,"InCh02OverRange",
                8,"InCh02UnderRange",
                9,"OutOpenCircuit",
                10,"OutHoldLastSt",
                11,"OutOverRange",
                12,"OutUnderRange";

        Param125 =
                0,
                7,"20 0F 25 7D 00 30 01",
                0x0032,
                0xD2,
                2,
                "AnalogMod3Status",
                "",
                "Analog Expansion Module 3 Status",
                0,8191,0,
                ,,,,
                ,,,,
                0;
        Enum125 =
                0,"InCh00OpenCrcuit",
                1,"InCh00OverRange",
                2,"InCh00UnderRange",
                3,"InCh01OpenCrcuit",
                4,"InCh01OverRange",
                5,"InCh01UnderRange",
                6,"InCh02OpenCrcuit",
                7,"InCh02OverRange",
                8,"InCh02UnderRange",
                9,"OutOpenCircuit",
                10,"OutHoldLastSt",
                11,"OutOverRange",
                12,"OutUnderRange";

        Param126 =
                0,
                7,"20 0F 25 7E 00 30 01",
                0x0032,
                0xD2,
                2,
                "AnalogMod4Status",
                "",
                "Analog Expansion Module 4 Status",
                0,8191,0,
                ,,,,
                ,,,,
                0;
        Enum126 =
                0,"InCh00OpenCrcuit",
                1,"InCh00OverRange",
                2,"InCh00UnderRange",
                3,"InCh01OpenCrcuit",
                4,"InCh01OverRange",
                5,"InCh01UnderRange",
                6,"InCh02OpenCrcuit",
                7,"InCh02OverRange",
                8,"InCh02UnderRange",
                9,"OutOpenCircuit",
                10,"OutHoldLastSt",
                11,"OutOverRange",
                12,"OutUnderRange";

        Param127 =
                0,
                7,"20 0F 25 7F 00 30 01",
                0x0032,
                0xC7,
                2,
                "TripHistory0",
                "",
                "Last trip to occur",
                0,99,0,
                ,,,,
                ,,,,
                0;
        Enum127 =
                0,"No Fault",
                1,"OverloadTrip",
                2,"PhaseLossTrip",
                3,"GroundFaultTrip",
                4,"StallTrip",
                5,"JamTrip",
                6,"UnderloadTrip",
                7,"CurrentImbalTrip",
                8,"L1UnderCurrTrip",
                9,"L2UnderCurrTrip",
                10,"L3UnderCurrTrip",
                11,"L1OverCurrenTrip",
                12,"L2OverCurrenTrip",
                13,"L3OverCurrenTrip",
                14,"L1LineLossTrip",
                15,"L2LineLossTrip",
                16,"L3LineLossTrip",
                17,"UnderVoltageTrip",
                18,"OverVoltageTrip",
                19,"VoltageUnbalTrip",
                20,"PhaseRotationTrp",
                21,"UnderFreqTrip",
                22,"OverFreqTrip",
                23,"Fault23",
                24,"Fault24",
                25,"Fault25",
                26,"Fault26",
                27,"Fault27",
                28,"Fault28",
                29,"Fault29",
                30,"Fault30",
                31,"Fault31",
                32,"Fault32",
                33,"UnderKWTrip",
                34,"OverKWTrip",
                35,"UnderKVARConTrip",
                36,"OverKVARConTrip",
                37,"UnderKVARGenTrip",
                38,"OverKVARGenTrip",
                39,"UnderKVATrip",
                40,"OverKVATrip",
                41,"UnderPFLagTrip",
                42,"OverPFLagTrip",
                43,"UnderPFLeadTrip",
                44,"OverPFLeadTrip",
                45,"Fault45",
                46,"Fault46",
                47,"Fault47",
                48,"Fault48",
                49,"TestTrip",
                50,"PTCTrip",
                51,"DLXTrip1",
                52,"DLXTrip2",
                53,"RemoteTrip",
                54,"BlockedStartTrip",
                55,"Trip55",
                56,"ConfigTrip",
                57,"Trip57",
                58,"DLXFBTimeoutTrip",
                59,"Trip59",
                60,"NVSTrip",
                61,"Trip61",
                62,"Trip62",
                63,"Trip63",
                64,"Trip64",
                65,"InAnMod1Ch00Trip",
                66,"InAnMod1Ch01Trip",
                67,"InAnMod1Ch02Trip",
                68,"InAnMod2Ch00Trip",
                69,"InAnMod2Ch01Trip",
                70,"InAnMod2Ch02Trip",
                71,"InAnMod3Ch00Trip",
                72,"InAnMod3Ch01Trip",
                73,"InAnMod3Ch02Trip",
                74,"InAnMod4Ch00Trip",
                75,"InAnMod4Ch01Trip",
                76,"InAnMod4Ch02Trip",
                77,"Trip77",
                78,"Trip78",
                79,"Trip79",
                80,"Trip80",
                81,"DigitalMod1Trip",
                82,"DigitalMod2Trip",
                83,"DigitalMod3Trip",
                84,"DigitalMod4Trip",
                85,"AnalogMod1Trip",
                86,"AnalogMod2Trip",
                87,"AnalogMod3Trip",
                88,"AnalogMod4Trip",
                89,"Trip89",
                90,"CtlModMismatch",
                91,"SenseModMismatch",
                92,"CommModMismatch",
                93,"OperStatMismatch",
                94,"DigModMismatch",
                95,"AnModMismatch",
                96,"Trip96",
                97,"Trip97",
                98,"HardwareFltTrip",
                99,"Trip99";

        Param128 =
                0,
                7,"20 0F 25 80 00 30 01",
                0x0032,
                0xC7,
                2,
                "TripHistory1",
                "",
                "Second last trip to occur",
                0,99,0,
                ,,,,
                ,,,,
                0;
        Enum128 =
                0,"No Fault",
                1,"OverloadTrip",
                2,"PhaseLossTrip",
                3,"GroundFaultTrip",
                4,"StallTrip",
                5,"JamTrip",
                6,"UnderloadTrip",
                7,"CurrentImbalTrip",
                8,"L1UnderCurrTrip",
                9,"L2UnderCurrTrip",
                10,"L3UnderCurrTrip",
                11,"L1OverCurrenTrip",
                12,"L2OverCurrenTrip",
                13,"L3OverCurrenTrip",
                14,"L1LineLossTrip",
                15,"L2LineLossTrip",
                16,"L3LineLossTrip",
                17,"UnderVoltageTrip",
                18,"OverVoltageTrip",
                19,"VoltageUnbalTrip",
                20,"PhaseRotationTrp",
                21,"UnderFreqTrip",
                22,"OverFreqTrip",
                23,"Fault23",
                24,"Fault24",
                25,"Fault25",
                26,"Fault26",
                27,"Fault27",
                28,"Fault28",
                29,"Fault29",
                30,"Fault30",
                31,"Fault31",
                32,"Fault32",
                33,"UnderKWTrip",
                34,"OverKWTrip",
                35,"UnderKVARConTrip",
                36,"OverKVARConTrip",
                37,"UnderKVARGenTrip",
                38,"OverKVARGenTrip",
                39,"UnderKVATrip",
                40,"OverKVATrip",
                41,"UnderPFLagTrip",
                42,"OverPFLagTrip",
                43,"UnderPFLeadTrip",
                44,"OverPFLeadTrip",
                45,"Fault45",
                46,"Fault46",
                47,"Fault47",
                48,"Fault48",
                49,"TestTrip",
                50,"PTCTrip",
                51,"DLXTrip1",
                52,"DLXTrip2",
                53,"RemoteTrip",
                54,"BlockedStartTrip",
                55,"Trip55",
                56,"ConfigTrip",
                57,"Trip57",
                58,"DLXFBTimeoutTrip",
                59,"Trip59",
                60,"NVSTrip",
                61,"Trip61",
                62,"Trip62",
                63,"Trip63",
                64,"Trip64",
                65,"InAnMod1Ch00Trip",
                66,"InAnMod1Ch01Trip",
                67,"InAnMod1Ch02Trip",
                68,"InAnMod2Ch00Trip",
                69,"InAnMod2Ch01Trip",
                70,"InAnMod2Ch02Trip",
                71,"InAnMod3Ch00Trip",
                72,"InAnMod3Ch01Trip",
                73,"InAnMod3Ch02Trip",
                74,"InAnMod4Ch00Trip",
                75,"InAnMod4Ch01Trip",
                76,"InAnMod4Ch02Trip",
                77,"Trip77",
                78,"Trip78",
                79,"Trip79",
                80,"Trip80",
                81,"DigitalMod1Trip",
                82,"DigitalMod2Trip",
                83,"DigitalMod3Trip",
                84,"DigitalMod4Trip",
                85,"AnalogMod1Trip",
                86,"AnalogMod2Trip",
                87,"AnalogMod3Trip",
                88,"AnalogMod4Trip",
                89,"Trip89",
                90,"CtlModMismatch",
                91,"SenseModMismatch",
                92,"CommModMismatch",
                93,"OperStatMismatch",
                94,"DigModMismatch",
                95,"AnModMismatch",
                96,"Trip96",
                97,"Trip97",
                98,"HardwareFltTrip",
                99,"Trip99";

        Param129 =
                0,
                7,"20 0F 25 81 00 30 01",
                0x0032,
                0xC7,
                2,
                "TripHistory2",
                "",
                "Third last trip to occur",
                0,99,0,
                ,,,,
                ,,,,
                0;
        Enum129 =
                0,"No Fault",
                1,"OverloadTrip",
                2,"PhaseLossTrip",
                3,"GroundFaultTrip",
                4,"StallTrip",
                5,"JamTrip",
                6,"UnderloadTrip",
                7,"CurrentImbalTrip",
                8,"L1UnderCurrTrip",
                9,"L2UnderCurrTrip",
                10,"L3UnderCurrTrip",
                11,"L1OverCurrenTrip",
                12,"L2OverCurrenTrip",
                13,"L3OverCurrenTrip",
                14,"L1LineLossTrip",
                15,"L2LineLossTrip",
                16,"L3LineLossTrip",
                17,"UnderVoltageTrip",
                18,"OverVoltageTrip",
                19,"VoltageUnbalTrip",
                20,"PhaseRotationTrp",
                21,"UnderFreqTrip",
                22,"OverFreqTrip",
                23,"Fault23",
                24,"Fault24",
                25,"Fault25",
                26,"Fault26",
                27,"Fault27",
                28,"Fault28",
                29,"Fault29",
                30,"Fault30",
                31,"Fault31",
                32,"Fault32",
                33,"UnderKWTrip",
                34,"OverKWTrip",
                35,"UnderKVARConTrip",
                36,"OverKVARConTrip",
                37,"UnderKVARGenTrip",
                38,"OverKVARGenTrip",
                39,"UnderKVATrip",
                40,"OverKVATrip",
                41,"UnderPFLagTrip",
                42,"OverPFLagTrip",
                43,"UnderPFLeadTrip",
                44,"OverPFLeadTrip",
                45,"Fault45",
                46,"Fault46",
                47,"Fault47",
                48,"Fault48",
                49,"TestTrip",
                50,"PTCTrip",
                51,"DLXTrip1",
                52,"DLXTrip2",
                53,"RemoteTrip",
                54,"BlockedStartTrip",
                55,"Trip55",
                56,"ConfigTrip",
                57,"Trip57",
                58,"DLXFBTimeoutTrip",
                59,"Trip59",
                60,"NVSTrip",
                61,"Trip61",
                62,"Trip62",
                63,"Trip63",
                64,"Trip64",
                65,"InAnMod1Ch00Trip",
                66,"InAnMod1Ch01Trip",
                67,"InAnMod1Ch02Trip",
                68,"InAnMod2Ch00Trip",
                69,"InAnMod2Ch01Trip",
                70,"InAnMod2Ch02Trip",
                71,"InAnMod3Ch00Trip",
                72,"InAnMod3Ch01Trip",
                73,"InAnMod3Ch02Trip",
                74,"InAnMod4Ch00Trip",
                75,"InAnMod4Ch01Trip",
                76,"InAnMod4Ch02Trip",
                77,"Trip77",
                78,"Trip78",
                79,"Trip79",
                80,"Trip80",
                81,"DigitalMod1Trip",
                82,"DigitalMod2Trip",
                83,"DigitalMod3Trip",
                84,"DigitalMod4Trip",
                85,"AnalogMod1Trip",
                86,"AnalogMod2Trip",
                87,"AnalogMod3Trip",
                88,"AnalogMod4Trip",
                89,"Trip89",
                90,"CtlModMismatch",
                91,"SenseModMismatch",
                92,"CommModMismatch",
                93,"OperStatMismatch",
                94,"DigModMismatch",
                95,"AnModMismatch",
                96,"Trip96",
                97,"Trip97",
                98,"HardwareFltTrip",
                99,"Trip99";

        Param130 =
                0,
                7,"20 0F 25 82 00 30 01",
                0x0032,
                0xC7,
                2,
                "TripHistory3",
                "",
                "Fourth last trip to occur",
                0,99,0,
                ,,,,
                ,,,,
                0;
        Enum130 =
                0,"No Fault",
                1,"OverloadTrip",
                2,"PhaseLossTrip",
                3,"GroundFaultTrip",
                4,"StallTrip",
                5,"JamTrip",
                6,"UnderloadTrip",
                7,"CurrentImbalTrip",
                8,"L1UnderCurrTrip",
                9,"L2UnderCurrTrip",
                10,"L3UnderCurrTrip",
                11,"L1OverCurrenTrip",
                12,"L2OverCurrenTrip",
                13,"L3OverCurrenTrip",
                14,"L1LineLossTrip",
                15,"L2LineLossTrip",
                16,"L3LineLossTrip",
                17,"UnderVoltageTrip",
                18,"OverVoltageTrip",
                19,"VoltageUnbalTrip",
                20,"PhaseRotationTrp",
                21,"UnderFreqTrip",
                22,"OverFreqTrip",
                23,"Fault23",
                24,"Fault24",
                25,"Fault25",
                26,"Fault26",
                27,"Fault27",
                28,"Fault28",
                29,"Fault29",
                30,"Fault30",
                31,"Fault31",
                32,"Fault32",
                33,"UnderKWTrip",
                34,"OverKWTrip",
                35,"UnderKVARConTrip",
                36,"OverKVARConTrip",
                37,"UnderKVARGenTrip",
                38,"OverKVARGenTrip",
                39,"UnderKVATrip",
                40,"OverKVATrip",
                41,"UnderPFLagTrip",
                42,"OverPFLagTrip",
                43,"UnderPFLeadTrip",
                44,"OverPFLeadTrip",
                45,"Fault45",
                46,"Fault46",
                47,"Fault47",
                48,"Fault48",
                49,"TestTrip",
                50,"PTCTrip",
                51,"DLXTrip1",
                52,"DLXTrip2",
                53,"RemoteTrip",
                54,"BlockedStartTrip",
                55,"Trip55",
                56,"ConfigTrip",
                57,"Trip57",
                58,"DLXFBTimeoutTrip",
                59,"Trip59",
                60,"NVSTrip",
                61,"Trip61",
                62,"Trip62",
                63,"Trip63",
                64,"Trip64",
                65,"InAnMod1Ch00Trip",
                66,"InAnMod1Ch01Trip",
                67,"InAnMod1Ch02Trip",
                68,"InAnMod2Ch00Trip",
                69,"InAnMod2Ch01Trip",
                70,"InAnMod2Ch02Trip",
                71,"InAnMod3Ch00Trip",
                72,"InAnMod3Ch01Trip",
                73,"InAnMod3Ch02Trip",
                74,"InAnMod4Ch00Trip",
                75,"InAnMod4Ch01Trip",
                76,"InAnMod4Ch02Trip",
                77,"Trip77",
                78,"Trip78",
                79,"Trip79",
                80,"Trip80",
                81,"DigitalMod1Trip",
                82,"DigitalMod2Trip",
                83,"DigitalMod3Trip",
                84,"DigitalMod4Trip",
                85,"AnalogMod1Trip",
                86,"AnalogMod2Trip",
                87,"AnalogMod3Trip",
                88,"AnalogMod4Trip",
                89,"Trip89",
                90,"CtlModMismatch",
                91,"SenseModMismatch",
                92,"CommModMismatch",
                93,"OperStatMismatch",
                94,"DigModMismatch",
                95,"AnModMismatch",
                96,"Trip96",
                97,"Trip97",
                98,"HardwareFltTrip",
                99,"Trip99";

        Param131 =
                0,
                7,"20 0F 25 83 00 30 01",
                0x0032,
                0xC7,
                2,
                "TripHistory4",
                "",
                "Fifth last trip to occur",
                0,99,0,
                ,,,,
                ,,,,
                0;
        Enum131 =
                0,"No Fault",
                1,"OverloadTrip",
                2,"PhaseLossTrip",
                3,"GroundFaultTrip",
                4,"StallTrip",
                5,"JamTrip",
                6,"UnderloadTrip",
                7,"CurrentImbalTrip",
                8,"L1UnderCurrTrip",
                9,"L2UnderCurrTrip",
                10,"L3UnderCurrTrip",
                11,"L1OverCurrenTrip",
                12,"L2OverCurrenTrip",
                13,"L3OverCurrenTrip",
                14,"L1LineLossTrip",
                15,"L2LineLossTrip",
                16,"L3LineLossTrip",
                17,"UnderVoltageTrip",
                18,"OverVoltageTrip",
                19,"VoltageUnbalTrip",
                20,"PhaseRotationTrp",
                21,"UnderFreqTrip",
                22,"OverFreqTrip",
                23,"Fault23",
                24,"Fault24",
                25,"Fault25",
                26,"Fault26",
                27,"Fault27",
                28,"Fault28",
                29,"Fault29",
                30,"Fault30",
                31,"Fault31",
                32,"Fault32",
                33,"UnderKWTrip",
                34,"OverKWTrip",
                35,"UnderKVARConTrip",
                36,"OverKVARConTrip",
                37,"UnderKVARGenTrip",
                38,"OverKVARGenTrip",
                39,"UnderKVATrip",
                40,"OverKVATrip",
                41,"UnderPFLagTrip",
                42,"OverPFLagTrip",
                43,"UnderPFLeadTrip",
                44,"OverPFLeadTrip",
                45,"Fault45",
                46,"Fault46",
                47,"Fault47",
                48,"Fault48",
                49,"TestTrip",
                50,"PTCTrip",
                51,"DLXTrip1",
                52,"DLXTrip2",
                53,"RemoteTrip",
                54,"BlockedStartTrip",
                55,"Trip55",
                56,"ConfigTrip",
                57,"Trip57",
                58,"DLXFBTimeoutTrip",
                59,"Trip59",
                60,"NVSTrip",
                61,"Trip61",
                62,"Trip62",
                63,"Trip63",
                64,"Trip64",
                65,"InAnMod1Ch00Trip",
                66,"InAnMod1Ch01Trip",
                67,"InAnMod1Ch02Trip",
                68,"InAnMod2Ch00Trip",
                69,"InAnMod2Ch01Trip",
                70,"InAnMod2Ch02Trip",
                71,"InAnMod3Ch00Trip",
                72,"InAnMod3Ch01Trip",
                73,"InAnMod3Ch02Trip",
                74,"InAnMod4Ch00Trip",
                75,"InAnMod4Ch01Trip",
                76,"InAnMod4Ch02Trip",
                77,"Trip77",
                78,"Trip78",
                79,"Trip79",
                80,"Trip80",
                81,"DigitalMod1Trip",
                82,"DigitalMod2Trip",
                83,"DigitalMod3Trip",
                84,"DigitalMod4Trip",
                85,"AnalogMod1Trip",
                86,"AnalogMod2Trip",
                87,"AnalogMod3Trip",
                88,"AnalogMod4Trip",
                89,"Trip89",
                90,"CtlModMismatch",
                91,"SenseModMismatch",
                92,"CommModMismatch",
                93,"OperStatMismatch",
                94,"DigModMismatch",
                95,"AnModMismatch",
                96,"Trip96",
                97,"Trip97",
                98,"HardwareFltTrip",
                99,"Trip99";

        Param132 =
                0,
                7,"20 0F 25 84 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param133 =
                0,
                7,"20 0F 25 85 00 30 01",
                0x0032,
                0xC7,
                2,
                "WarningHistory0",
                "",
                "Last warning to occur",
                0,99,0,
                ,,,,
                ,,,,
                0;
        Enum133 =
                0,"NoWarning",
                1,"OverloadWarning",
                2,"Warning2",
                3,"Ground Fault",
                4,"Warning4",
                5,"JamWarning",
                6,"UnderloadWarning",
                7,"CurrentImbalWarn",
                8,"L1UnderCurrWarn",
                9,"L2UnderCurrWarn",
                10,"L3UnderCurrWarn",
                11,"L1OverCurrenWarn",
                12,"L2OverCurrenWarn",
                13,"L3OverCurrenWarn",
                14,"L1LineLossWarn",
                15,"L2LineLossWarn",
                16,"L3LineLossWarn",
                17,"UnderVoltageWarn",
                18,"OvervoltageWarn",
                19,"VoltageUnbalWarn",
                20,"PhaseRotationWrn",
                21,"UnderFreqWarning",
                22,"OverFreqWarning",
                23,"Warning23",
                24,"Warning24",
                25,"Warning25",
                26,"Warning26",
                27,"Warning27",
                28,"Warning28",
                29,"Warning29",
                30,"Warning30",
                31,"Warning31",
                32,"Warning32",
                33,"UnderKWWarning",
                34,"OverKWWarning",
                35,"UnderKVARConWarn",
                36,"OverKVARConWarn",
                37,"UnderKVARGenWarn",
                38,"OverKVARGenWarn",
                39,"UnderKVAWarn",
                40,"OverKVAWarn",
                41,"UnderPFLagWarn",
                42,"OverPFLagWarn",
                43,"UnderPFLeadWarn",
                44,"OverPFLeadWarn",
                45,"Warning45",
                46,"Warning46",
                47,"Warning47",
                48,"Warning48",
                49,"Warning49",
                50,"PTCWarn",
                51,"DLXWarning1",
                52,"DLXWarning2",
                53,"Warning53",
                54,"Warning54",
                55,"Warning55",
                56,"ConfigWarning",
                57,"Warning57",
                58,"DLXFBTimeoutWarn",
                59,"Warning59",
                60,"PMNumberOfStarts",
                61,"PMOperatingHours",
                62,"Warning62",
                63,"Warning63",
                64,"Warning64",
                65,"InAnMod1Ch00Warn",
                66,"InAnMod1Ch01Warn",
                67,"InAnMod1Ch02Warn",
                68,"InAnMod2Ch00Warn",
                69,"InAnMod2Ch01Warn",
                70,"InAnMod2Ch02Warn",
                71,"InAnMod3Ch00Warn",
                72,"InAnMod3Ch01Warn",
                73,"InAnMod3Ch02Warn",
                74,"InAnMod4Ch00Warn",
                75,"InAnMod4Ch01Warn",
                76,"InAnMod4Ch02Warn",
                77,"Warning77",
                78,"Warning78",
                79,"Warning79",
                80,"Warning80",
                81,"DigitalMod1Warn",
                82,"DigitalMod2Warn",
                83,"DigitalMod3Warn",
                84,"DigitalMod4Warn",
                85,"AnalogMod1Warn",
                86,"AnalogMod2Warn",
                87,"AnalogMod3Warn",
                88,"AnalogMod4Warn",
                89,"Warning89",
                90,"CtlModMismatch",
                91,"SenseModMismatch",
                92,"CommModMismatch",
                93,"OperStatMismatch",
                94,"DigModMismatch",
                95,"AnModMismatch",
                96,"Warning96",
                97,"Warning97",
                98,"HardwareFltWarn",
                99,"Warning99";

        Param134 =
                0,
                7,"20 0F 25 86 00 30 01",
                0x0032,
                0xC7,
                2,
                "WarningHistory1",
                "",
                "Second last warning to occur",
                0,99,0,
                ,,,,
                ,,,,
                0;
        Enum134 =
                0,"NoWarning",
                1,"OverloadWarning",
                2,"Warning2",
                3,"Ground Fault",
                4,"Warning4",
                5,"JamWarning",
                6,"UnderloadWarning",
                7,"CurrentImbalWarn",
                8,"L1UnderCurrWarn",
                9,"L2UnderCurrWarn",
                10,"L3UnderCurrWarn",
                11,"L1OverCurrenWarn",
                12,"L2OverCurrenWarn",
                13,"L3OverCurrenWarn",
                14,"L1LineLossWarn",
                15,"L2LineLossWarn",
                16,"L3LineLossWarn",
                17,"UnderVoltageWarn",
                18,"OvervoltageWarn",
                19,"VoltageUnbalWarn",
                20,"PhaseRotationWrn",
                21,"UnderFreqWarning",
                22,"OverFreqWarning",
                23,"Warning23",
                24,"Warning24",
                25,"Warning25",
                26,"Warning26",
                27,"Warning27",
                28,"Warning28",
                29,"Warning29",
                30,"Warning30",
                31,"Warning31",
                32,"Warning32",
                33,"UnderKWWarning",
                34,"OverKWWarning",
                35,"UnderKVARConWarn",
                36,"OverKVARConWarn",
                37,"UnderKVARGenWarn",
                38,"OverKVARGenWarn",
                39,"UnderKVAWarn",
                40,"OverKVAWarn",
                41,"UnderPFLagWarn",
                42,"OverPFLagWarn",
                43,"UnderPFLeadWarn",
                44,"OverPFLeadWarn",
                45,"Warning45",
                46,"Warning46",
                47,"Warning47",
                48,"Warning48",
                49,"Warning49",
                50,"PTCWarn",
                51,"DLXWarning1",
                52,"DLXWarning2",
                53,"Warning53",
                54,"Warning54",
                55,"Warning55",
                56,"ConfigWarning",
                57,"Warning57",
                58,"DLXFBTimeoutWarn",
                59,"Warning59",
                60,"PMNumberOfStarts",
                61,"PMOperatingHours",
                62,"Warning62",
                63,"Warning63",
                64,"Warning64",
                65,"InAnMod1Ch00Warn",
                66,"InAnMod1Ch01Warn",
                67,"InAnMod1Ch02Warn",
                68,"InAnMod2Ch00Warn",
                69,"InAnMod2Ch01Warn",
                70,"InAnMod2Ch02Warn",
                71,"InAnMod3Ch00Warn",
                72,"InAnMod3Ch01Warn",
                73,"InAnMod3Ch02Warn",
                74,"InAnMod4Ch00Warn",
                75,"InAnMod4Ch01Warn",
                76,"InAnMod4Ch02Warn",
                77,"Warning77",
                78,"Warning78",
                79,"Warning79",
                80,"Warning80",
                81,"DigitalMod1Warn",
                82,"DigitalMod2Warn",
                83,"DigitalMod3Warn",
                84,"DigitalMod4Warn",
                85,"AnalogMod1Warn",
                86,"AnalogMod2Warn",
                87,"AnalogMod3Warn",
                88,"AnalogMod4Warn",
                89,"Warning89",
                90,"CtlModMismatch",
                91,"SenseModMismatch",
                92,"CommModMismatch",
                93,"OperStatMismatch",
                94,"DigModMismatch",
                95,"AnModMismatch",
                96,"Warning96",
                97,"Warning97",
                98,"HardwareFltWarn",
                99,"Warning99";

        Param135 =
                0,
                7,"20 0F 25 87 00 30 01",
                0x0032,
                0xC7,
                2,
                "WarningHistory2",
                "",
                "Third last warning to occur",
                0,99,0,
                ,,,,
                ,,,,
                0;
        Enum135 =
                0,"NoWarning",
                1,"OverloadWarning",
                2,"Warning2",
                3,"Ground Fault",
                4,"Warning4",
                5,"JamWarning",
                6,"UnderloadWarning",
                7,"CurrentImbalWarn",
                8,"L1UnderCurrWarn",
                9,"L2UnderCurrWarn",
                10,"L3UnderCurrWarn",
                11,"L1OverCurrenWarn",
                12,"L2OverCurrenWarn",
                13,"L3OverCurrenWarn",
                14,"L1LineLossWarn",
                15,"L2LineLossWarn",
                16,"L3LineLossWarn",
                17,"UnderVoltageWarn",
                18,"OvervoltageWarn",
                19,"VoltageUnbalWarn",
                20,"PhaseRotationWrn",
                21,"UnderFreqWarning",
                22,"OverFreqWarning",
                23,"Warning23",
                24,"Warning24",
                25,"Warning25",
                26,"Warning26",
                27,"Warning27",
                28,"Warning28",
                29,"Warning29",
                30,"Warning30",
                31,"Warning31",
                32,"Warning32",
                33,"UnderKWWarning",
                34,"OverKWWarning",
                35,"UnderKVARConWarn",
                36,"OverKVARConWarn",
                37,"UnderKVARGenWarn",
                38,"OverKVARGenWarn",
                39,"UnderKVAWarn",
                40,"OverKVAWarn",
                41,"UnderPFLagWarn",
                42,"OverPFLagWarn",
                43,"UnderPFLeadWarn",
                44,"OverPFLeadWarn",
                45,"Warning45",
                46,"Warning46",
                47,"Warning47",
                48,"Warning48",
                49,"Warning49",
                50,"PTCWarn",
                51,"DLXWarning1",
                52,"DLXWarning2",
                53,"Warning53",
                54,"Warning54",
                55,"Warning55",
                56,"ConfigWarning",
                57,"Warning57",
                58,"DLXFBTimeoutWarn",
                59,"Warning59",
                60,"PMNumberOfStarts",
                61,"PMOperatingHours",
                62,"Warning62",
                63,"Warning63",
                64,"Warning64",
                65,"InAnMod1Ch00Warn",
                66,"InAnMod1Ch01Warn",
                67,"InAnMod1Ch02Warn",
                68,"InAnMod2Ch00Warn",
                69,"InAnMod2Ch01Warn",
                70,"InAnMod2Ch02Warn",
                71,"InAnMod3Ch00Warn",
                72,"InAnMod3Ch01Warn",
                73,"InAnMod3Ch02Warn",
                74,"InAnMod4Ch00Warn",
                75,"InAnMod4Ch01Warn",
                76,"InAnMod4Ch02Warn",
                77,"Warning77",
                78,"Warning78",
                79,"Warning79",
                80,"Warning80",
                81,"DigitalMod1Warn",
                82,"DigitalMod2Warn",
                83,"DigitalMod3Warn",
                84,"DigitalMod4Warn",
                85,"AnalogMod1Warn",
                86,"AnalogMod2Warn",
                87,"AnalogMod3Warn",
                88,"AnalogMod4Warn",
                89,"Warning89",
                90,"CtlModMismatch",
                91,"SenseModMismatch",
                92,"CommModMismatch",
                93,"OperStatMismatch",
                94,"DigModMismatch",
                95,"AnModMismatch",
                96,"Warning96",
                97,"Warning97",
                98,"HardwareFltWarn",
                99,"Warning99";

        Param136 =
                0,
                7,"20 0F 25 88 00 30 01",
                0x0032,
                0xC7,
                2,
                "WarningHistory3",
                "",
                "Fourth last warning to occur",
                0,99,0,
                ,,,,
                ,,,,
                0;
        Enum136 =
                0,"NoWarning",
                1,"OverloadWarning",
                2,"Warning2",
                3,"Ground Fault",
                4,"Warning4",
                5,"JamWarning",
                6,"UnderloadWarning",
                7,"CurrentImbalWarn",
                8,"L1UnderCurrWarn",
                9,"L2UnderCurrWarn",
                10,"L3UnderCurrWarn",
                11,"L1OverCurrenWarn",
                12,"L2OverCurrenWarn",
                13,"L3OverCurrenWarn",
                14,"L1LineLossWarn",
                15,"L2LineLossWarn",
                16,"L3LineLossWarn",
                17,"UnderVoltageWarn",
                18,"OvervoltageWarn",
                19,"VoltageUnbalWarn",
                20,"PhaseRotationWrn",
                21,"UnderFreqWarning",
                22,"OverFreqWarning",
                23,"Warning23",
                24,"Warning24",
                25,"Warning25",
                26,"Warning26",
                27,"Warning27",
                28,"Warning28",
                29,"Warning29",
                30,"Warning30",
                31,"Warning31",
                32,"Warning32",
                33,"UnderKWWarning",
                34,"OverKWWarning",
                35,"UnderKVARConWarn",
                36,"OverKVARConWarn",
                37,"UnderKVARGenWarn",
                38,"OverKVARGenWarn",
                39,"UnderKVAWarn",
                40,"OverKVAWarn",
                41,"UnderPFLagWarn",
                42,"OverPFLagWarn",
                43,"UnderPFLeadWarn",
                44,"OverPFLeadWarn",
                45,"Warning45",
                46,"Warning46",
                47,"Warning47",
                48,"Warning48",
                49,"Warning49",
                50,"PTCWarn",
                51,"DLXWarning1",
                52,"DLXWarning2",
                53,"Warning53",
                54,"Warning54",
                55,"Warning55",
                56,"ConfigWarning",
                57,"Warning57",
                58,"DLXFBTimeoutWarn",
                59,"Warning59",
                60,"PMNumberOfStarts",
                61,"PMOperatingHours",
                62,"Warning62",
                63,"Warning63",
                64,"Warning64",
                65,"InAnMod1Ch00Warn",
                66,"InAnMod1Ch01Warn",
                67,"InAnMod1Ch02Warn",
                68,"InAnMod2Ch00Warn",
                69,"InAnMod2Ch01Warn",
                70,"InAnMod2Ch02Warn",
                71,"InAnMod3Ch00Warn",
                72,"InAnMod3Ch01Warn",
                73,"InAnMod3Ch02Warn",
                74,"InAnMod4Ch00Warn",
                75,"InAnMod4Ch01Warn",
                76,"InAnMod4Ch02Warn",
                77,"Warning77",
                78,"Warning78",
                79,"Warning79",
                80,"Warning80",
                81,"DigitalMod1Warn",
                82,"DigitalMod2Warn",
                83,"DigitalMod3Warn",
                84,"DigitalMod4Warn",
                85,"AnalogMod1Warn",
                86,"AnalogMod2Warn",
                87,"AnalogMod3Warn",
                88,"AnalogMod4Warn",
                89,"Warning89",
                90,"CtlModMismatch",
                91,"SenseModMismatch",
                92,"CommModMismatch",
                93,"OperStatMismatch",
                94,"DigModMismatch",
                95,"AnModMismatch",
                96,"Warning96",
                97,"Warning97",
                98,"HardwareFltWarn",
                99,"Warning99";

        Param137 =
                0,
                7,"20 0F 25 89 00 30 01",
                0x0032,
                0xC7,
                2,
                "WarningHistory4",
                "",
                "Fifth last warning to occur",
                0,99,0,
                ,,,,
                ,,,,
                0;
        Enum137 =
                0,"NoWarning",
                1,"OverloadWarning",
                2,"Warning2",
                3,"Ground Fault",
                4,"Warning4",
                5,"JamWarning",
                6,"UnderloadWarning",
                7,"CurrentImbalWarn",
                8,"L1UnderCurrWarn",
                9,"L2UnderCurrWarn",
                10,"L3UnderCurrWarn",
                11,"L1OverCurrenWarn",
                12,"L2OverCurrenWarn",
                13,"L3OverCurrenWarn",
                14,"L1LineLossWarn",
                15,"L2LineLossWarn",
                16,"L3LineLossWarn",
                17,"UnderVoltageWarn",
                18,"OvervoltageWarn",
                19,"VoltageUnbalWarn",
                20,"PhaseRotationWrn",
                21,"UnderFreqWarning",
                22,"OverFreqWarning",
                23,"Warning23",
                24,"Warning24",
                25,"Warning25",
                26,"Warning26",
                27,"Warning27",
                28,"Warning28",
                29,"Warning29",
                30,"Warning30",
                31,"Warning31",
                32,"Warning32",
                33,"UnderKWWarning",
                34,"OverKWWarning",
                35,"UnderKVARConWarn",
                36,"OverKVARConWarn",
                37,"UnderKVARGenWarn",
                38,"OverKVARGenWarn",
                39,"UnderKVAWarn",
                40,"OverKVAWarn",
                41,"UnderPFLagWarn",
                42,"OverPFLagWarn",
                43,"UnderPFLeadWarn",
                44,"OverPFLeadWarn",
                45,"Warning45",
                46,"Warning46",
                47,"Warning47",
                48,"Warning48",
                49,"Warning49",
                50,"PTCWarn",
                51,"DLXWarning1",
                52,"DLXWarning2",
                53,"Warning53",
                54,"Warning54",
                55,"Warning55",
                56,"ConfigWarning",
                57,"Warning57",
                58,"DLXFBTimeoutWarn",
                59,"Warning59",
                60,"PMNumberOfStarts",
                61,"PMOperatingHours",
                62,"Warning62",
                63,"Warning63",
                64,"Warning64",
                65,"InAnMod1Ch00Warn",
                66,"InAnMod1Ch01Warn",
                67,"InAnMod1Ch02Warn",
                68,"InAnMod2Ch00Warn",
                69,"InAnMod2Ch01Warn",
                70,"InAnMod2Ch02Warn",
                71,"InAnMod3Ch00Warn",
                72,"InAnMod3Ch01Warn",
                73,"InAnMod3Ch02Warn",
                74,"InAnMod4Ch00Warn",
                75,"InAnMod4Ch01Warn",
                76,"InAnMod4Ch02Warn",
                77,"Warning77",
                78,"Warning78",
                79,"Warning79",
                80,"Warning80",
                81,"DigitalMod1Warn",
                82,"DigitalMod2Warn",
                83,"DigitalMod3Warn",
                84,"DigitalMod4Warn",
                85,"AnalogMod1Warn",
                86,"AnalogMod2Warn",
                87,"AnalogMod3Warn",
                88,"AnalogMod4Warn",
                89,"Warning89",
                90,"CtlModMismatch",
                91,"SenseModMismatch",
                92,"CommModMismatch",
                93,"OperStatMismatch",
                94,"DigModMismatch",
                95,"AnModMismatch",
                96,"Warning96",
                97,"Warning97",
                98,"HardwareFltWarn",
                99,"Warning99";

        Param138 =
                0,
                7,"20 0F 25 8A 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param139 =
                0,
                7,"20 0F 25 8B 00 30 01",
                0x0002,
                0xD2,
                2,
                "TripHistoryMaskI",
                "",
                "Trip History Mask for Current Based Trips",
                0,65535,65535,
                ,,,,
                ,,,,
                0;
        Enum139 =
                0,"OverloadTrip",
                1,"PhaseLossTrip",
                2,"GroundFaultTrip",
                3,"StallTrip",
                4,"JamTrip",
                5,"UnderloadTrip",
                6,"CurrentImbalTrip",
                7,"L1UnderCurrTrip",
                8,"L2UnderCurrTrip",
                9,"L3UnderCurrTrip",
                10,"L1OverCurrenTrip",
                11,"L2OverCurrenTrip",
                12,"L3OverCurrenTrip",
                13,"L1LineLossTrip",
                14,"L2LineLossTrip",
                15,"L3LineLossTrip";

        Param140 =
                0,
                7,"20 0F 25 8C 00 30 01",
                0x0002,
                0xD2,
                2,
                "TripHistoryMaskV",
                "",
                "Trip History Mask for Voltage Based Trips",
                0,63,63,
                ,,,,
                ,,,,
                0;
        Enum140 =
                0,"UnderVoltageTrip",
                1,"OvervoltageTrip",
                2,"VoltageUnbalTrip",
                3,"PhaseRotationTrp",
                4,"UnderFreqTrip",
                5,"OverFreqTrip";

        Param141 =
                0,
                7,"20 0F 25 8D 00 30 01",
                0x0002,
                0xD2,
                2,
                "TripHistoryMaskP",
                "",
                "Trip History Mask for Power Based Trips",
                0,4095,4095,
                ,,,,
                ,,,,
                0;
        Enum141 =
                0,"UnderKWTrip",
                1,"OverKWTrip",
                2,"UnderKVARConTrip",
                3,"OverKVARConTrip",
                4,"UnderKVARGenTrip",
                5,"OverKVARGenTrip",
                6,"UnderKVATrip",
                7,"OverKVATrip",
                8,"UnderPFLagTrip",
                9,"OverPFLagTrip",
                10,"UnderPFLeadTrip",
                11,"OverPFLeadTrip";

        Param142 =
                0,
                7,"20 0F 25 8E 00 30 01",
                0x0002,
                0xD2,
                2,
                "TripHistoryMaskC",
                "",
                "Trip History Mask for Control Based Trips",
                0,16383,10239,
                ,,,,
                ,,,,
                0;
        Enum142 =
                0,"TestTrip",
                1,"PTCTrip",
                2,"DLXTrip1",
                3,"DLXTrip2",
                4,"RemoteTrip",
                5,"BlockedStartTrip",
                6,"HardwareFltTrip",
                7,"ConfigTrip",
                8,"OptionMatchTrip",
                9,"DLXFBTimeoutTrip",
                10,"ExpansionBusTrip",
                11,"Reserved",
                12,"Reserved",
                13,"NVSTrip";

        Param143 =
                0,
                7,"20 0F 25 8F 00 30 01",
                0x0002,
                0xD2,
                2,
                "TripHistoryMaskA",
                "",
                "Trip History Mask for Analog Input Based Trips",
                0,4095,4095,
                ,,,,
                ,,,,
                0;
        Enum143 =
                0,"InAnMod1Ch00Trip",
                1,"InAnMod1Ch01Trip",
                2,"InAnMod1Ch02Trip",
                3,"InAnMod2Ch00Trip",
                4,"InAnMod2Ch01Trip",
                5,"InAnMod2Ch02Trip",
                6,"InAnMod3Ch00Trip",
                7,"InAnMod3Ch01Trip",
                8,"InAnMod3Ch02Trip",
                9,"InAnMod4Ch00Trip",
                10,"InAnMod4Ch01Trip",
                11,"InAnMod4Ch02Trip";

        Param144 =
                0,
                7,"20 0F 25 90 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param145 =
                0,
                7,"20 0F 25 91 00 30 01",
                0x0002,
                0xD2,
                2,
                "WarnHistoryMaskI",
                "",
                "Warning History Mask for Current Based Warnings",
                0,65535,65535,
                ,,,,
                ,,,,
                0;
        Enum145 =
                0,"OverloadWarning",
                1,"Reserved",
                2,"GroundFltWarning",
                3,"Reserved",
                4,"JamWarning",
                5,"UnderloadWarning",
                6,"CurrentImbalWarn",
                7,"L1UnderCurrWarn",
                8,"L2UnderCurrWarn",
                9,"L3UnderCurrWarn",
                10,"L1OverCurrenWarn",
                11,"L2OverCurrenWarn",
                12,"L3OverCurrenWarn",
                13,"L1LineLossWarn",
                14,"L2LineLossWarn",
                15,"L3LineLossWarn";

        Param146 =
                0,
                7,"20 0F 25 92 00 30 01",
                0x0002,
                0xD2,
                2,
                "WarnHistoryMaskV",
                "",
                "Warning History Mask for Voltage Based Warnings",
                0,63,63,
                ,,,,
                ,,,,
                0;
        Enum146 =
                0,"UnderVoltageWarn",
                1,"OvervoltageWarn",
                2,"VoltageUnbalWarn",
                3,"PhaseRotationWrn",
                4,"UnderFreqWarning",
                5,"OverFreqWarning";

        Param147 =
                0,
                7,"20 0F 25 93 00 30 01",
                0x0002,
                0xD2,
                2,
                "WarnHistoryMaskP",
                "",
                "Warning History Mask for Power Based Warnings",
                0,4095,4095,
                ,,,,
                ,,,,
                0;
        Enum147 =
                0,"UnderKWWarning",
                1,"OverKWWarning",
                2,"UnderKVARConWarn",
                3,"OverKVARConWarn",
                4,"UnderKVARGenWarn",
                5,"OverKVARGenWarn",
                6,"UnderKVAWarning",
                7,"OverKVAWarning",
                8,"UnderPFLagWarn",
                9,"OverPFLagWarn",
                10,"UnderPFLeadWarn",
                11,"OverPFLeadWarn";

        Param148 =
                0,
                7,"20 0F 25 94 00 30 01",
                0x0002,
                0xD2,
                2,
                "WarnHistoryMaskC",
                "",
                "Warning History Mask for Control Based Warnings",
                0,8191,8191,
                ,,,,
                ,,,,
                0;
        Enum148 =
                0,"Reserved",
                1,"PTCWarning",
                2,"DLXWarning1",
                3,"DLXWarning2",
                4,"Reserved",
                5,"Reserved",
                6,"Reserved",
                7,"Reserved",
                8,"OptionMatchWarn",
                9,"DLXFBTimeoutWarn",
                10,"ExpansionBusWarn",
                11,"PMNumberOfStarts",
                12,"PMOperatingHours";

        Param149 =
                0,
                7,"20 0F 25 95 00 30 01",
                0x0002,
                0xD2,
                2,
                "WarnHistoryMaskA",
                "",
                "Warning History Mask for Analog Input Based Warnings",
                0,4095,4095,
                ,,,,
                ,,,,
                0;
        Enum149 =
                0,"InAnMod1Ch00Warn",
                1,"InAnMod1Ch01Warn",
                2,"InAnMod1Ch02Warn",
                3,"InAnMod2Ch00Warn",
                4,"InAnMod2Ch01Warn",
                5,"InAnMod2Ch02Warn",
                6,"InAnMod3Ch00Warn",
                7,"InAnMod3Ch01Warn",
                8,"InAnMod3Ch02Warn",
                9,"InAnMod4Ch00Warn",
                10,"InAnMod4Ch01Warn",
                11,"InAnMod4Ch02Warn";

        Param150 =
                0,
                7,"20 0F 25 96 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param151 =
                0,
                7,"20 0F 25 97 00 30 01",
                0x0074,
                0xC4,
                4,
                "TSL1Current",
                "Amps",
                "Snapshot of the actual L1 Phase Current at trip",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                2;

        Param152 =
                0,
                7,"20 0F 25 98 00 30 01",
                0x0074,
                0xC4,
                4,
                "TSL2Current",
                "Amps",
                "Snapshot of the actual L2 Phase Current at trip",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                2;

        Param153 =
                0,
                7,"20 0F 25 99 00 30 01",
                0x0074,
                0xC4,
                4,
                "TSL3Current",
                "Amps",
                "Snapshot of the actual L3 Phase Current at trip",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                2;

        Param154 =
                0,
                7,"20 0F 25 9A 00 30 01",
                0x0030,
                0xC7,
                2,
                "TSThermUtilized",
                "%",
                "Snapshot of % Thermal Capacity Used at trip",
                0,100,0,
                ,,,,
                ,,,,
                0;

        Param155 =
                0,
                7,"20 0F 25 9B 00 30 01",
                0x0074,
                0xC3,
                2,
                "TSGFCurrent",
                "Amps",
                "Snapshot of the Ground Fault Current at trip",
                0,2540,0,
                1,1,1,0,
                ,,,,
                2;

        Param156 =
                0,
                7,"20 0F 25 9C 00 30 01",
                0x0074,
                0xC7,
                2,
                "TSL1toL2Voltage",
                "Volt",
                "Snapshot of 3 Phase RMS Voltage Line-Line at trip",
                0,65535,0,
                1,1,1,0,
                ,,,,
                1;

        Param157 =
                0,
                7,"20 0F 25 9D 00 30 01",
                0x0074,
                0xC7,
                2,
                "TSL2toL3Voltage",
                "Volt",
                "Snapshot of 3 Phase RMS Voltage Line-Line at trip",
                0,65535,0,
                1,1,1,0,
                ,,,,
                1;

        Param158 =
                0,
                7,"20 0F 25 9E 00 30 01",
                0x0074,
                0xC7,
                2,
                "TSL3toL1Voltage",
                "Volt",
                "Snapshot of 3 Phase RMS Voltage Line-Line at trip",
                0,65535,0,
                1,1,1,0,
                ,,,,
                1;

        Param159 =
                0,
                7,"20 0F 25 9F 00 30 01",
                0x0074,
                0xC4,
                4,
                "TSTotalRealPwr",
                "kW",
                "Snapshot of Total Real Power at trip.",
                -2000000000,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param160 =
                0,
                7,"20 0F 25 A0 00 30 01",
                0x0074,
                0xC4,
                4,
                "TSTotalkVAR",
                "kVAR",
                "Snapshot of Total Reactive Power at trip.",
                -2000000000,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param161 =
                0,
                7,"20 0F 25 A1 00 30 01",
                0x0074,
                0xC4,
                4,
                "TSTotalkVA",
                "kVA",
                "Snapshot of Total Apparent Power at trip.",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param162 =
                0,
                7,"20 0F 25 A2 00 30 01",
                0x0074,
                0xC3,
                2,
                "TSTotalPF",
                "%",
                "Snapshot of Total True Power Factor (PF) at trip",
                -1000,1000,0,
                1,1,1,0,
                ,,,,
                1;

        Param163 =
                0,
                7,"20 0F 25 A3 00 30 01",
                0x0002,
                0xC1,
                1,
                "TripReset",
                "",
                "Attempt to reset a trip",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum163 =
                0,"Ready",
                1,"ResetTrip";

        Param164 =
                0,
                7,"20 0F 25 A4 00 30 01",
                0x0002,
                0xC6,
                1,
                "ConfigPreset",
                "",
                "IO Configuration based on Logic Personality",
                0,54,0,
                ,,,,
                ,,,,
                0;
        Enum164 =
                0,"Ready",
                1,"FactoryDefaults",
                2,"NetOverload",
                3,"NetNonRev2Wire",
                4,"NetNonRevFB2Wire",
                5,"NetRev2Wire",
                6,"NetRevFB2Wire",
                7,"NetWyeDelta2Wire",
                8,"NetWyeDelFB2Wire",
                9,"Net2Speed2Wire",
                10,"Net2SpeedFB2Wire",
                11,"NetOSNonRev3Wir",
                12,"NetOSNonRevFB3W",
                13,"NetOSRev3Wire",
                14,"NetOSWyeDelta3W",
                15,"NetOS2Speed3Wir",
                16,"NetLIONonRev2Wir",
                17,"NetLIONonRevFB2W",
                18,"NetLIONonRev3Wir",
                19,"NetLIONonRevFB3W",
                20,"NetLIORev2Wire",
                21,"NetLIORev3Wire",
                22,"NetLIOWyeDelta2W",
                23,"NetLIOWyeDelta3W",
                24,"NetLIO2Speed2Wir",
                25,"NetLIO2Speed3Wir",
                26,"OSOverload",
                27,"OSNonRev3Wire",
                28,"OSNonRevFB3Wire",
                29,"OSRev3Wire",
                30,"OSRevFB3Wire",
                31,"OSWyeDelta3Wire",
                32,"OSWyeDelFB3Wire",
                33,"OS2Speed2Wire",
                34,"OS2SpeedFB2Wire",
                35,"LIOOverload",
                36,"LIONonRev2Wire",
                37,"LIONonRevFB2Wire",
                38,"LIONonRev3Wire",
                39,"LIONonRevFB3Wire",
                40,"LIORev2Wire",
                41,"LIORevFB2Wire",
                42,"LIORev3Wire",
                43,"LIOWyeDelta2Wire",
                44,"LIOWyeDelFBWire",
                45,"LIOWyeDelta3Wire",
                46,"LIO2Speed2Wire",
                47,"LIO2SpeedFB2Wire",
                48,"LIO2Speed3Wire",
                49,"CustomOverload",
                50,"CustomNonRev",
                51,"CustomReverser",
                52,"CustomWyeDelta",
                53,"Custom2Speed",
                54,"CustomMonitor";

        Param165 =
                0,
                7,"20 0F 25 A5 00 30 01",
                0x0002,
                0xC6,
                1,
                "ClearCommand",
                "",
                "Reset Accumulator(s)",
                0,10,0,
                ,,,,
                ,,,,
                0;
        Enum165 =
                0,"Ready",
                1,"ClrOperStats",
                2,"ClrHistoryLogs",
                3,"ClrPercentTCU",
                4,"ClrKWh",
                5,"ClrKVARh",
                6,"ClrKVAh",
                7,"ClrMaxKWDemad",
                8,"ClrMaxKVARDemand",
                9,"ClrMaxKVADemand",
                10,"ClearAll";

        Param166 =
                0,
                7,"20 0F 25 A6 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param167 =
                0,
                7,"20 0F 25 A7 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param168 =
                0,
                7,"20 0F 25 A8 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param169 =
                0,
                7,"20 0F 25 A9 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param170 =
                0,
                7,"20 0F 25 AA 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param171 =
                0,
                7,"20 0F 25 AB 00 30 01",
                0x0044,
                0xC8,
                4,
                "FLASetting",
                "Amps",
                "Overload Full Load Current Setting",
                50,6553500,50,
                1,1,1,0,
                ,,,,
                2;

        Param172 =
                0,
                7,"20 0F 25 AC 00 30 01",
                0x0000,
                0xC6,
                1,
                "TripClass",
                "",
                "Trip Class Setting",
                5,30,10,
                ,,,,
                ,,,,
                0;

        Param173 =
                0,
                7,"20 0F 25 AD 00 30 01",
                0x0002,
                0xC1,
                1,
                "OLPTCResetMode",
                "",
                "Overload and PTC Trip Reset Mode",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum173 =
                0,"Manual",
                1,"Automatic";

        Param174 =
                0,
                7,"20 0F 25 AE 00 30 01",
                0x0000,
                0xC6,
                1,
                "OLResetLevel",
                "%TCU",
                "Overload Trip Reset Level",
                0,100,75,
                ,,,,
                ,,,,
                0;

        Param175 =
                0,
                7,"20 0F 25 AF 00 30 01",
                0x0000,
                0xC6,
                1,
                "OLWarningLevel",
                "%TCU",
                "Overload Warning Reset Level",
                0,100,85,
                ,,,,
                ,,,,
                0;

        Param176 =
                0,
                7,"20 0F 25 B0 00 30 01",
                0x0002,
                0xC1,
                1,
                "SingleOrThreePh",
                "",
                "Single Phase = L1 & L2",
                0,1,1,
                ,,,,
                ,,,,
                0;
        Enum176 =
                0,"SinglePhase",
                1,"ThreePhase";

        Param177 =
                0,
                7,"20 0F 25 B1 00 30 01",
                0x0044,
                0xC8,
                4,
                "FLA2Setting",
                "Amps",
                "Overload Full Load Current Setting 2",
                50,6553500,50,
                1,1,1,0,
                ,,,,
                2;

        Param178 =
                0,
                7,"20 0F 25 B2 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param179 =
                0,
                7,"20 0F 25 B3 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param180 =
                0,
                7,"20 0F 25 B4 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param181 =
                0,
                7,"20 0F 25 B5 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param182 =
                0,
                7,"20 0F 25 B6 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param183 =
                0,
                7,"20 0F 25 B7 00 30 01",
                0x0002,
                0xD2,
                2,
                "TripEnableI",
                "",
                "Bitmask used to enable/disable current based trips",
                0,65535,3,
                ,,,,
                ,,,,
                0;
        Enum183 =
                0,"OverloadTrip",
                1,"PhaseLossTrip",
                2,"GroundFaultTrip",
                3,"StallTrip",
                4,"JamTrip",
                5,"UnderloadTrip",
                6,"CurrentImbalTrip",
                7,"L1UnderCurrTrip",
                8,"L2UnderCurrTrip",
                9,"L3UnderCurrTrip",
                10,"L1OverCurrenTrip",
                11,"L2OverCurrenTrip",
                12,"L3OverCurrenTrip",
                13,"L1LineLossTrip",
                14,"L2LineLossTrip",
                15,"L3LineLossTrip";

        Param184 =
                0,
                7,"20 0F 25 B8 00 30 01",
                0x0002,
                0xD2,
                2,
                "TripEnableV",
                "",
                "Bitmask used to enable/disable voltage based trips",
                0,63,0,
                ,,,,
                ,,,,
                0;
        Enum184 =
                0,"UnderVoltageTrip",
                1,"OvervoltageTrip",
                2,"VoltageUnbalTrip",
                3,"PhaseRotationTrp",
                4,"UnderFreqTrip",
                5,"OverFreqTrip";

        Param185 =
                0,
                7,"20 0F 25 B9 00 30 01",
                0x0002,
                0xD2,
                2,
                "TripEnableP",
                "",
                "Bitmask used to enable/disable power based trips",
                0,4095,0,
                ,,,,
                ,,,,
                0;
        Enum185 =
                0,"UnderKWTrip",
                1,"OverKWTrip",
                2,"UnderKVARConTrip",
                3,"OverKVARConTrip",
                4,"UnderKVARGenTrip",
                5,"OverKVARGenTrip",
                6,"UnderKVATrip",
                7,"OverKVATrip",
                8,"UnderPFLagTrip",
                9,"OverPFLagTrip",
                10,"UnderPFLeadTrip",
                11,"OverPFLeadTrip";

        Param186 =
                0,
                7,"20 0F 25 BA 00 30 01",
                0x0002,
                0xD2,
                2,
                "TripEnableC",
                "",
                "Bitmask used to enable/disable control based trips",
                0,16383,8385,
                ,,,,
                ,,,,
                0;
        Enum186 =
                0,"TestTrip",
                1,"PTCTrip",
                2,"DLXTrip1",
                3,"DLXTrip2",
                4,"RemoteTrip",
                5,"BlockedStartTrip",
                6,"HardwareFltTrip",
                7,"ConfigTrip",
                8,"OptionMatchTrip",
                9,"DLXFBTimeoutTrip",
                10,"ExpansionBusTrip",
                11,"Reserved",
                12,"Reserved",
                13,"NVSTrip";

        Param187 =
                0,
                7,"20 0F 25 BB 00 30 01",
                0x0002,
                0xD2,
                2,
                "TripEnableA",
                "",
                "Bitmask used to enable/disable analog based trips",
                0,4095,0,
                ,,,,
                ,,,,
                0;
        Enum187 =
                0,"InAnMod1Ch00Trip",
                1,"InAnMod1Ch01Trip",
                2,"InAnMod1Ch02Trip",
                3,"InAnMod2Ch00Trip",
                4,"InAnMod2Ch01Trip",
                5,"InAnMod2Ch02Trip",
                6,"InAnMod3Ch00Trip",
                7,"InAnMod3Ch01Trip",
                8,"InAnMod3Ch02Trip",
                9,"InAnMod4Ch00Trip",
                10,"InAnMod4Ch01Trip",
                11,"InAnMod4Ch02Trip";

        Param188 =
                0,
                7,"20 0F 25 BC 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param189 =
                0,
                7,"20 0F 25 BD 00 30 01",
                0x0002,
                0xD2,
                2,
                "WarningEnableI",
                " ",
                "Bitmask used to enable/disable current based warnings",
                0,65535,0,
                ,,,,
                ,,,,
                0;
        Enum189 =
                0,"OverloadWarning",
                1,"Reserved",
                2,"GroundFltWarning",
                3,"Reserved",
                4,"JamWarning",
                5,"UnderloadWarning",
                6,"CurrentImbalWarn",
                7,"L1UnderCurrWarn",
                8,"L2UnderCurrWarn",
                9,"L3UnderCurrWarn",
                10,"L1OverCurrenWarn",
                11,"L2OverCurrenWarn",
                12,"L3OverCurrenWarn",
                13,"L1LineLossWarn",
                14,"L2LineLossWarn",
                15,"L3LineLossWarn";

        Param190 =
                0,
                7,"20 0F 25 BE 00 30 01",
                0x0002,
                0xD2,
                2,
                "WarningEnableV",
                " ",
                "Bitmask used to enable/disable voltage based warnings",
                0,63,0,
                ,,,,
                ,,,,
                0;
        Enum190 =
                0,"UnderVoltageWarn",
                1,"OvervoltageWarn",
                2,"VoltageUnbalWarn",
                3,"PhaseRotationWrn",
                4,"UnderFreqWarning",
                5,"OverFreqWarning";

        Param191 =
                0,
                7,"20 0F 25 BF 00 30 01",
                0x0002,
                0xD2,
                2,
                "WarningEnableP",
                "",
                "Bitmask used to enable/disable power based warnings",
                0,4095,0,
                ,,,,
                ,,,,
                0;
        Enum191 =
                0,"UnderKWWarning",
                1,"OverKWWarning",
                2,"UnderKVARConWarn",
                3,"OverKVARConWarn",
                4,"UnderKVARGenWarn",
                5,"OverKVARGenWarn",
                6,"UnderKVAWarning",
                7,"OverKVAWarning",
                8,"UnderPFLagWarn",
                9,"OverPFLagWarn",
                10,"UnderPFLeadWarn",
                11,"OverPFLeadWarn";

        Param192 =
                0,
                7,"20 0F 25 C0 00 30 01",
                0x0002,
                0xD2,
                2,
                "WarningEnableC",
                "",
                "Bitmask used to enable/disable control based warnings",
                0,8191,0,
                ,,,,
                ,,,,
                0;
        Enum192 =
                0,"Reserved",
                1,"PTCWarning",
                2,"DLXWarning1",
                3,"DLXWarning2",
                4,"Reserved",
                5,"Reserved",
                6,"Reserved",
                7,"Reserved",
                8,"OptionMatchWarn",
                9,"DLXFBTimeoutWarn",
                10,"ExpansionBusWarn",
                11,"PMNumberOfStarts",
                12,"PMOperatingHours";

        Param193 =
                0,
                7,"20 0F 25 C1 00 30 01",
                0x0002,
                0xD2,
                2,
                "WarningEnableA",
                "",
                "Bitmask used to enable/disable analog based warnings",
                0,4095,0,
                ,,,,
                ,,,,
                0;
        Enum193 =
                0,"InAnMod1Ch00Warn",
                1,"InAnMod1Ch01Warn",
                2,"InAnMod1Ch02Warn",
                3,"InAnMod2Ch00Warn",
                4,"InAnMod2Ch01Warn",
                5,"InAnMod2Ch02Warn",
                6,"InAnMod3Ch00Warn",
                7,"InAnMod3Ch01Warn",
                8,"InAnMod3Ch02Warn",
                9,"InAnMod4Ch00Warn",
                10,"InAnMod4Ch01Warn",
                11,"InAnMod4Ch02Warn";

        Param194 =
                0,
                7,"20 0F 25 C2 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param195 =
                0,
                7,"20 0F 25 C3 00 30 01",
                0x0002,
                0xC6,
                1,
                "SetOperatingMode",
                "",
                "Logic personality Selection",
                2,54,2,
                ,,,,
                ,,,,
                0;
        Enum195 =
                2,"NetOverload",
                3,"NetNonRev2Wire",
                4,"NetNonRevFB2Wire",
                5,"NetRev2Wire",
                6,"NetRevFB2Wire",
                7,"NetWyeDelta2Wire",
                8,"NetWyeDelFB2Wire",
                9,"Net2Speed2Wire",
                10,"Net2SpeedFB2Wire",
                11,"NetOSNonRev3Wir",
                12,"NetOSNonRevFB3W",
                13,"NetOSRev3Wire",
                14,"NetOSWyeDelta3W",
                15,"NetOS2Speed3Wir",
                16,"NetLIONonRev2Wir",
                17,"NetLIONonRevFB2W",
                18,"NetLIONonRev3Wir",
                19,"NetLIONonRevFB3W",
                20,"NetLIORev2Wire",
                21,"NetLIORev3Wire",
                22,"NetLIOWyeDelta2W",
                23,"NetLIOWyeDelta3W",
                24,"NetLIO2Speed2Wir",
                25,"NetLIO2Speed3Wir",
                26,"OSOverload",
                27,"OSNonRev3Wire",
                28,"OSNonRevFB3Wire",
                29,"OSRev3Wire",
                30,"OSRevFB3Wire",
                31,"OSWyeDelta3Wire",
                32,"OSWyeDelFB3Wire",
                33,"OS2Speed2Wire",
                34,"OS2SpeedFB2Wire",
                35,"LIOOverload",
                36,"LIONonRev2Wire",
                37,"LIONonRevFB2Wire",
                38,"LIONonRev3Wire",
                39,"LIONonRevFB3Wire",
                40,"LIORev2Wire",
                41,"LIORevFB2Wire",
                42,"LIORev3Wire",
                43,"LIOWyeDelta2Wire",
                44,"LIOWyeDelFBWire",
                45,"LIOWyeDelta3Wire",
                46,"LIO2Speed2Wire",
                47,"LIO2SpeedFB2Wire",
                48,"LIO2Speed3Wire",
                49,"CustomOverload",
                50,"CustomNonRev",
                51,"CustomReverser",
                52,"CustomWyeDelta",
                53,"Custom2Speed",
                54,"CustomMonitor";

        Param196 =
                0,
                7,"20 0F 25 C4 00 30 01",
                0x0002,
                0xC6,
                1,
                "InPt00Assignment",
                "",
                "Assignment for Input Point 00 function",
                0,6,0,
                ,,,,
                ,,,,
                0;
        Enum196 =
                0,"Normal",
                1,"TripReset",
                2,"RemoteTrip",
                3,"ActivateFLA2",
                4,"ForceSnapshot",
                5,"EmergencyStart",
                6,"TestMode";

        Param197 =
                0,
                7,"20 0F 25 C5 00 30 01",
                0x0002,
                0xC6,
                1,
                "InPt01Assignment",
                "",
                "Assignment for Input Point 01 function",
                0,6,0,
                ,,,,
                ,,,,
                0;
        Enum197 =
                0,"Normal",
                1,"TripReset",
                2,"RemoteTrip",
                3,"ActivateFLA2",
                4,"ForceSnapshot",
                5,"EmergencyStart",
                6,"TestMode";

        Param198 =
                0,
                7,"20 0F 25 C6 00 30 01",
                0x0002,
                0xC6,
                1,
                "InPt02Assignment",
                " ",
                "Assignment for Input Point 02 function",
                0,6,0,
                ,,,,
                ,,,,
                0;
        Enum198 =
                0,"Normal",
                1,"TripReset",
                2,"RemoteTrip",
                3,"ActivateFLA2",
                4,"ForceSnapshot",
                5,"EmergencyStart",
                6,"TestMode";

        Param199 =
                0,
                7,"20 0F 25 C7 00 30 01",
                0x0002,
                0xC6,
                1,
                "InPt03Assignment",
                " ",
                "Assignment for Input Point 03 function",
                0,6,0,
                ,,,,
                ,,,,
                0;
        Enum199 =
                0,"Normal",
                1,"TripReset",
                2,"RemoteTrip",
                3,"ActivateFLA2",
                4,"ForceSnapshot",
                5,"EmergencyStart",
                6,"TestMode";

        Param200 =
                0,
                7,"20 0F 25 C8 00 30 01",
                0x0002,
                0xC6,
                1,
                "InPt04Assignment",
                " ",
                "Assignment for Input Point 04 function",
                0,6,0,
                ,,,,
                ,,,,
                0;
        Enum200 =
                0,"Normal",
                1,"TripReset",
                2,"RemoteTrip",
                3,"ActivateFLA2",
                4,"ForceSnapshot",
                5,"EmergencyStart",
                6,"TestMode";

        Param201 =
                0,
                7,"20 0F 25 C9 00 30 01",
                0x0002,
                0xC6,
                1,
                "InPt05Assignment",
                " ",
                "Assignment for Input Point 05 function",
                0,6,0,
                ,,,,
                ,,,,
                0;
        Enum201 =
                0,"Normal",
                1,"TripReset",
                2,"RemoteTrip",
                3,"ActivateFLA2",
                4,"ForceSnapshot",
                5,"EmergencyStart",
                6,"TestMode";

        Param202 =
                0,
                7,"20 0F 25 CA 00 30 01",
                0x0002,
                0xC6,
                1,
                "OutPt0Assignment",
                " ",
                "Assignment for OutputPt00 function",
                0,7,1,
                ,,,,
                ,,,,
                0;
        Enum202 =
                0,"Normal",
                1,"TripRelay",
                2,"ControlRelay",
                3,"TripAlarm",
                4,"WarningAlarm",
                5,"MonL1TripRelay",
                6,"MonL2TripRelay",
                7,"MonL3TripRelay";

        Param203 =
                0,
                7,"20 0F 25 CB 00 30 01",
                0x0002,
                0xC6,
                1,
                "OutPt1Assignment",
                " ",
                "Assignment for OutputPt01 function",
                0,7,0,
                ,,,,
                ,,,,
                0;
        Enum203 =
                0,"Normal",
                1,"TripRelay",
                2,"ControlRelay",
                3,"TripAlarm",
                4,"WarningAlarm",
                5,"MonL1TripRelay",
                6,"MonL2TripRelay",
                7,"MonL3TripRelay";

        Param204 =
                0,
                7,"20 0F 25 CC 00 30 01",
                0x0002,
                0xC6,
                1,
                "OutPt2Assignment",
                " ",
                "Assignment for OutputPt02 function",
                0,7,0,
                ,,,,
                ,,,,
                0;
        Enum204 =
                0,"Normal",
                1,"TripRelay",
                2,"ControlRelay",
                3,"TripAlarm",
                4,"WarningAlarm",
                5,"MonL1TripRelay",
                6,"MonL2TripRelay",
                7,"MonL3TripRelay";

        Param205 =
                0,
                7,"20 0F 25 CD 00 30 01",
                0x0000,
                0xC6,
                1,
                "StartsPerHour",
                "",
                "Allowable Starts per Hour",
                0,120,2,
                ,,,,
                ,,,,
                0;

        Param206 =
                0,
                7,"20 0F 25 CE 00 30 01",
                0x0000,
                0xC7,
                2,
                "StartsInterval",
                "Sec",
                "The minimum allowable interval between starts",
                0,3600,600,
                ,,,,
                ,,,,
                0;

        Param207 =
                0,
                7,"20 0F 25 CF 00 30 01",
                0x0000,
                0xC7,
                2,
                "PMTotalStarts",
                "",
                "Total number of starts for preventative maintenance",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param208 =
                0,
                7,"20 0F 25 D0 00 30 01",
                0x0000,
                0xC7,
                2,
                "PMOperatingHours",
                "Hrs",
                "Total operating hours for preventative maintenance",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param209 =
                0,
                7,"20 0F 25 D1 00 30 01",
                0x0002,
                0xC6,
                1,
                "ActFLA2wOutput",
                "",
                "Select FLA2 activate source",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum209 =
                0,"Disable",
                1,"OutputPt00",
                2,"OutputPt01",
                3,"OutputPt02";

        Param210 =
                0,
                7,"20 0F 25 D2 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param211 =
                0,
                7,"20 0F 25 D3 00 30 01",
                0x0002,
                0xD2,
                2,
                "SecurityPolicy",
                "",
                "Select network security feature locks",
                0,65535,32775,
                ,,,,
                ,,,,
                0;
        Enum211 =
                0,"DeviceConfigEna",
                1,"DeviceResetEna",
                2,"FWUpdateEnable",
                3,"Reserved",
                4,"Reserved",
                5,"Reserved",
                6,"Reserved",
                7,"Reserved",
                8,"Reserved",
                9,"Reserved",
                10,"Reserved",
                11,"Reserved",
                12,"Reserved",
                13,"Reserved",
                14,"Reserved",
                15,"PolicyConfigEna";

        Param212 =
                0,
                7,"20 0F 25 D4 00 30 01",
                0x0000,
                0xC6,
                1,
                "Language",
                "",
                "Select the language",
                0,2,0,
                ,,,,
                ,,,,
                0;

        Param213 =
                0,
                7,"20 0F 25 D5 00 30 01",
                0x0000,
                0xC7,
                2,
                "FeedbackTimeout",
                "",
                "DeviceLogix Feedback Timer Timeout",
                0,65535,500,
                ,,,,
                ,,,,
                0;

        Param214 =
                0,
                7,"20 0F 25 D6 00 30 01",
                0x0000,
                0xC7,
                2,
                "TransitionDelay",
                "",
                "Motor Contactor Transition Delay",
                0,65535,10000,
                ,,,,
                ,,,,
                0;

        Param215 =
                0,
                7,"20 0F 25 D7 00 30 01",
                0x0000,
                0xC7,
                2,
                "InterlockDelay",
                "",
                "Motor Contactor Interlock Delay",
                1,65535,100,
                ,,,,
                ,,,,
                0;

        Param216 =
                0,
                7,"20 0F 25 D8 00 30 01",
                0x0002,
                0xC1,
                1,
                "EmergencyStartEn",
                "",
                "Enables the ability to command an Emergency Start of the motor",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum216 =
                0,"Disable",
                1,"Enable";

        Param217 =
                0,
                7,"20 0F 25 D9 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param218 =
                0,
                7,"20 0F 25 DA 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param219 =
                0,
                7,"20 0F 25 DB 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param220 =
                0,
                7,"20 0F 25 DC 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param221 =
                0,
                7,"20 0F 25 DD 00 30 01",
                0x0002,
                0xC6,
                1,
                "ControlModuleTyp",
                "",
                "Select Control Module Type",
                0,6,0,
                ,,,,
                ,,,,
                0;
        Enum221 =
                0,"IgnoreType",
                1,"6In3Out24VDC",
                2,"4In3Out120VAC",
                3,"4In3Out240VAC",
                4,"4In2OutGFPTC24V",
                5,"2In2OutGFPTC120V",
                6,"2In2OutGFPTC240V";

        Param222 =
                0,
                7,"20 0F 25 DE 00 30 01",
                0x0002,
                0xC6,
                1,
                "SensingModuleTyp",
                "",
                "Select Sensing Module Type",
                0,12,0,
                ,,,,
                ,,,,
                0;
        Enum222 =
                0,"IgnoreType",
                1,"VIGPt5to30Amp",
                2,"VIG6to60Amp",
                3,"VIG10to100Amp",
                4,"VIG20to200Amp",
                5,"IGPt5to30Amp",
                6,"IG6to60Amp",
                7,"IG10to100Amp",
                8,"IG20to200Amp",
                9,"IPt5to30Amp",
                10,"I6to60Amp",
                11,"I10to100Amp",
                12,"I20to200Amp";

        Param223 =
                0,
                7,"20 0F 25 DF 00 30 01",
                0x0002,
                0xC6,
                1,
                "CommsModuleType",
                "",
                "Select Communications Module Type",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum223 =
                0,"IgnoreType",
                1,"EtherNetIP",
                2,"DeviceNet",
                3,"Profibus";

        Param224 =
                0,
                7,"20 0F 25 E0 00 30 01",
                0x0002,
                0xC6,
                1,
                "OperStationType",
                "",
                "Select Operator Station Type",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum224 =
                0,"IgnoreType",
                1,"NoStation",
                2,"ControlStation",
                3,"DiagStation";

        Param225 =
                0,
                7,"20 0F 25 E1 00 30 01",
                0x0002,
                0xC6,
                1,
                "DigitalMod1Type",
                "",
                "Select  Digital I/O Expansion Module 1 Type",
                0,4,0,
                ,,,,
                ,,,,
                0;
        Enum225 =
                0,"IgnoreType",
                1,"NoModule",
                2,"4In2Out24VDC",
                3,"4In2Out120VAC",
                4,"4In2Out240VAC";

        Param226 =
                0,
                7,"20 0F 25 E2 00 30 01",
                0x0002,
                0xC6,
                1,
                "DigitalMod2Type",
                "",
                "Select  Digital I/O Expansion Module 2 Type",
                0,4,0,
                ,,,,
                ,,,,
                0;
        Enum226 =
                0,"IgnoreType",
                1,"NoModule",
                2,"4In2Out24VDC",
                3,"4In2Out120VAC",
                4,"4In2Out240VAC";

        Param227 =
                0,
                7,"20 0F 25 E3 00 30 01",
                0x0002,
                0xC6,
                1,
                "DigitalMod3Type",
                "",
                "Select  Digital I/O Expansion Module 3 Type",
                0,4,0,
                ,,,,
                ,,,,
                0;
        Enum227 =
                0,"IgnoreType",
                1,"NoModule",
                2,"4In2Out24VDC",
                3,"4In2Out120VAC",
                4,"4In2Out240VAC";

        Param228 =
                0,
                7,"20 0F 25 E4 00 30 01",
                0x0002,
                0xC6,
                1,
                "DigitalMod4Type",
                "",
                "Select  Digital I/O Expansion Module 4 Type",
                0,4,0,
                ,,,,
                ,,,,
                0;
        Enum228 =
                0,"IgnoreType",
                1,"NoModule",
                2,"4In2Out24VDC",
                3,"4In2Out120VAC",
                4,"4In2Out240VAC";

        Param229 =
                0,
                7,"20 0F 25 E5 00 30 01",
                0x0002,
                0xC6,
                1,
                "AnalogMod1Type",
                "",
                "Select  Analog  I/O Expansion Module 1 Type",
                0,2,0,
                ,,,,
                ,,,,
                0;
        Enum229 =
                0,"IgnoreType",
                1,"NoModule",
                2,"3In1OutAnalog";

        Param230 =
                0,
                7,"20 0F 25 E6 00 30 01",
                0x0002,
                0xC6,
                1,
                "AnalogMod2Type",
                "",
                "Select  Analog  I/O Expansion Module 2 Type",
                0,2,0,
                ,,,,
                ,,,,
                0;
        Enum230 =
                0,"IgnoreType",
                1,"NoModule",
                2,"3In1OutAnalog";

        Param231 =
                0,
                7,"20 0F 25 E7 00 30 01",
                0x0002,
                0xC6,
                1,
                "AnalogMod3Type",
                "",
                "Select  Analog  I/O Expansion Module 3 Type",
                0,2,0,
                ,,,,
                ,,,,
                0;
        Enum231 =
                0,"IgnoreType",
                1,"NoModule",
                2,"3In1OutAnalog";

        Param232 =
                0,
                7,"20 0F 25 E8 00 30 01",
                0x0002,
                0xC6,
                1,
                "AnalogMod4Type",
                "",
                "Select  Analog  I/O Expansion Module 4 Type",
                0,2,0,
                ,,,,
                ,,,,
                0;
        Enum232 =
                0,"IgnoreType",
                1,"NoModule",
                2,"3In1OutAnalog";

        Param233 =
                0,
                7,"20 0F 25 E9 00 30 01",
                0x0002,
                0xD2,
                2,
                "MismatchAction",
                "",
                "Select Mismatched Module Actions  0=warning  1=fault",
                0,4095,0,
                ,,,,
                ,,,,
                0;
        Enum233 =
                0,"ControlModule",
                1,"SensingModule",
                2,"CommsModule",
                3,"OperatorStation",
                4,"DigitalModule1",
                5,"DigitalModule2",
                6,"DigitalModule3",
                7,"DigitalModule4",
                8,"AnalogModule1",
                9,"AnalogModule2",
                10,"AnalogModule3",
                11,"AnalogModule4";

        Param234 =
                0,
                7,"20 0F 25 EA 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param235 =
                0,
                7,"20 0F 25 EB 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param236 =
                0,
                7,"20 0F 25 EC 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param237 =
                0,
                7,"20 0F 25 ED 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param238 =
                0,
                7,"20 0F 25 EE 00 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param239 =
                0,
                7,"20 0F 25 EF 00 30 01",
                0x0000,
                0xC6,
                1,
                "PLInhibitTime",
                "Sec",
                "Phase Loss Inhibit Time",
                0,250,0,
                ,,,,
                ,,,,
                0;

        Param240 =
                0,
                7,"20 0F 25 F0 00 30 01",
                0x0044,
                0xC6,
                1,
                "PLTripDelay",
                "Sec",
                "Phase Loss Trip Delay",
                1,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param241 =
                0,
                7,"20 0F 25 F1 00 30 01",
                0x0002,
                0xC6,
                1,
                "GroundFaultType",
                "",
                "Select Ground Fault Type",
                1,5,1,
                ,,,,
                ,,,,
                0;
        Enum241 =
                1,"Internal1to5Amps",
                2,"ExtPt02toPt1Amps",
                3,"ExtPt1toPt5Amps",
                4,"ExtPt5to1Amps",
                5,"External1to5Amps";

        Param242 =
                0,
                7,"20 0F 25 F2 00 30 01",
                0x0000,
                0xC6,
                1,
                "GFInhibitTime",
                "Sec",
                "Ground Fault Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param243 =
                0,
                7,"20 0F 25 F3 00 30 01",
                0x0044,
                0xC6,
                1,
                "GFTripDelay",
                "Sec",
                "Ground Fault Trip Delay",
                0,250,5,
                1,1,1,0,
                ,,,,
                1;

        Param244 =
                0,
                7,"20 0F 25 F4 00 30 01",
                0x0044,
                0xC7,
                2,
                "GFTripLevel",
                "Amps",
                "Ground Fault Trip Level",
                25,500,250,
                1,1,1,0,
                ,,,,
                2;

        Param245 =
                0,
                7,"20 0F 25 F5 00 30 01",
                0x0044,
                0xC6,
                1,
                "GFWarningDelay",
                "Sec",
                "Ground Fault Warning Delay",
                0,250,0,
                1,1,1,0,
                ,,,,
                1;

        Param246 =
                0,
                7,"20 0F 25 F6 00 30 01",
                0x0044,
                0xC7,
                2,
                "GFWarningLevel",
                "Amps",
                "Ground Fault Warning Level",
                20,500,200,
                1,1,1,0,
                ,,,,
                2;

        Param247 =
                0,
                7,"20 0F 25 F7 00 30 01",
                0x0002,
                0xC1,
                1,
                "GFFilter",
                "",
                "Filter GF current from %TCU calculation",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum247 =
                0,"Disable",
                1,"Enable";

        Param248 =
                0,
                7,"20 0F 25 F8 00 30 01",
                0x0002,
                0xC1,
                1,
                "GFMaxInhibit",
                "",
                "Trip is inhibited when GF exceeds max value",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum248 =
                0,"Disable",
                1,"Enable";

        Param249 =
                0,
                7,"20 0F 25 F9 00 30 01",
                0x0000,
                0xC6,
                1,
                "StallEnabledTime",
                "Sec",
                "Stall Monitor and Trip Delay",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param250 =
                0,
                7,"20 0F 25 FA 00 30 01",
                0x0000,
                0xC7,
                2,
                "StallTripLevel",
                "%FLA",
                "Stall Trip Level",
                100,600,600,
                ,,,,
                ,,,,
                0;

        Param251 =
                0,
                7,"20 0F 25 FB 00 30 01",
                0x0000,
                0xC6,
                1,
                "JamInhibitTime",
                "Sec",
                "Jam Detect Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param252 =
                0,
                7,"20 0F 25 FC 00 30 01",
                0x0044,
                0xC6,
                1,
                "JamTripDelay",
                "Sec",
                "Jam Detect Trip Delay",
                1,250,50,
                1,1,1,0,
                ,,,,
                1;

        Param253 =
                0,
                7,"20 0F 25 FD 00 30 01",
                0x0000,
                0xC7,
                2,
                "JamTripLevel",
                "%FLA",
                "Jam Detect Trip Level",
                50,600,250,
                ,,,,
                ,,,,
                0;

        Param254 =
                0,
                7,"20 0F 25 FE 00 30 01",
                0x0000,
                0xC7,
                2,
                "JamWarningLevel",
                "%FLA",
                "Jam Detect Warning Level",
                50,600,150,
                ,,,,
                ,,,,
                0;

        Param255 =
                0,
                7,"20 0F 25 FF 00 30 01",
                0x0000,
                0xC6,
                1,
                "ULInhibitTime",
                "Sec",
                "Underload Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param256 =
                0,
                7,"20 0F 25 00 01 30 01",
                0x0044,
                0xC6,
                1,
                "ULTripDelay",
                "Sec",
                "Underload Trip Delay",
                1,250,50,
                1,1,1,0,
                ,,,,
                1;

        Param257 =
                0,
                7,"20 0F 25 01 01 30 01",
                0x0000,
                0xC6,
                1,
                "ULTripLevel",
                "%FLA",
                "Underload Trip Level",
                10,100,50,
                ,,,,
                ,,,,
                0;

        Param258 =
                0,
                7,"20 0F 25 02 01 30 01",
                0x0000,
                0xC6,
                1,
                "ULWarningLevel",
                "%FLA",
                "Underload Warning Level",
                10,100,70,
                ,,,,
                ,,,,
                0;

        Param259 =
                0,
                7,"20 0F 25 03 01 30 01",
                0x0000,
                0xC6,
                1,
                "CIInhibitTime",
                "Sec",
                "Current Imbalance Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param260 =
                0,
                7,"20 0F 25 04 01 30 01",
                0x0044,
                0xC6,
                1,
                "CITripDelay",
                "Sec",
                "Current Imbalance Trip Delay",
                1,250,50,
                1,1,1,0,
                ,,,,
                1;

        Param261 =
                0,
                7,"20 0F 25 05 01 30 01",
                0x0000,
                0xC6,
                1,
                "CITripLevel",
                "%",
                "Current Imbalance Trip Level",
                10,100,35,
                ,,,,
                ,,,,
                0;

        Param262 =
                0,
                7,"20 0F 25 06 01 30 01",
                0x0000,
                0xC6,
                1,
                "CIWarningLevel",
                "%",
                "Current Imbalance Warning Level",
                10,100,20,
                ,,,,
                ,,,,
                0;

        Param263 =
                0,
                7,"20 0F 25 07 01 30 01",
                0x0000,
                0xC7,
                2,
                "CTPrimary",
                "",
                "Current Transformer Primary Ratio",
                1,65535,5,
                ,,,,
                ,,,,
                0;

        Param264 =
                0,
                7,"20 0F 25 08 01 30 01",
                0x0000,
                0xC7,
                2,
                "CTSecondary",
                "",
                "Current Transformer Secondary Ratio",
                1,65535,5,
                ,,,,
                ,,,,
                0;

        Param265 =
                0,
                7,"20 0F 25 09 01 30 01",
                0x0000,
                0xC6,
                1,
                "UCInhibitTime",
                "Sec",
                "Under Current Inihibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param266 =
                0,
                7,"20 0F 25 0A 01 30 01",
                0x0044,
                0xC6,
                1,
                "L1UCTripDelay",
                "Sec",
                "L1 Under Current Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param267 =
                0,
                7,"20 0F 25 0B 01 30 01",
                0x0000,
                0xC6,
                1,
                "L1UCTripLevel",
                "%",
                "L1 Under Current Trip Level",
                10,100,35,
                ,,,,
                ,,,,
                0;

        Param268 =
                0,
                7,"20 0F 25 0C 01 30 01",
                0x0000,
                0xC6,
                1,
                "L1UCWarningLevel",
                "%",
                "L1 Under Current Warning Level",
                10,100,40,
                ,,,,
                ,,,,
                0;

        Param269 =
                0,
                7,"20 0F 25 0D 01 30 01",
                0x0044,
                0xC6,
                1,
                "L2UCTripDelay",
                "Sec",
                "L2 Under Current Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param270 =
                0,
                7,"20 0F 25 0E 01 30 01",
                0x0000,
                0xC6,
                1,
                "L2UCTripLevel",
                "%",
                "L2 Under Current Trip Level",
                10,100,35,
                ,,,,
                ,,,,
                0;

        Param271 =
                0,
                7,"20 0F 25 0F 01 30 01",
                0x0000,
                0xC6,
                1,
                "L2UCWarningLevel",
                "%",
                "L2 Under Current Warning Level",
                10,100,40,
                ,,,,
                ,,,,
                0;

        Param272 =
                0,
                7,"20 0F 25 10 01 30 01",
                0x0044,
                0xC6,
                1,
                "L3UCTripDelay",
                "Sec",
                "L3 Under Current Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param273 =
                0,
                7,"20 0F 25 11 01 30 01",
                0x0000,
                0xC6,
                1,
                "L3UCTripLevel",
                "%",
                "L3 Under Current Trip Level",
                10,100,35,
                ,,,,
                ,,,,
                0;

        Param274 =
                0,
                7,"20 0F 25 12 01 30 01",
                0x0000,
                0xC6,
                1,
                "L3UCWarningLevel",
                "%",
                "L3 Under Current Warning Level",
                10,100,40,
                ,,,,
                ,,,,
                0;

        Param275 =
                0,
                7,"20 0F 25 13 01 30 01",
                0x0000,
                0xC6,
                1,
                "OCInhibitTime",
                "Sec",
                "Over Current Inihibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param276 =
                0,
                7,"20 0F 25 14 01 30 01",
                0x0044,
                0xC6,
                1,
                "L1OCTripDelay",
                "Sec",
                "L1 Over Current Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param277 =
                0,
                7,"20 0F 25 15 01 30 01",
                0x0000,
                0xC6,
                1,
                "L1OCTripLevel",
                "%",
                "L1 Over Current Trip Level",
                10,200,100,
                ,,,,
                ,,,,
                0;

        Param278 =
                0,
                7,"20 0F 25 16 01 30 01",
                0x0000,
                0xC6,
                1,
                "L1OCWarningLevel",
                "%",
                "L1 Over Current Warning Level",
                10,200,90,
                ,,,,
                ,,,,
                0;

        Param279 =
                0,
                7,"20 0F 25 17 01 30 01",
                0x0044,
                0xC6,
                1,
                "L2OCTripDelay",
                "Sec",
                "L2 Over Current Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param280 =
                0,
                7,"20 0F 25 18 01 30 01",
                0x0000,
                0xC6,
                1,
                "L2OCTripLevel",
                "%",
                "L2 Over Current Trip Level",
                10,200,100,
                ,,,,
                ,,,,
                0;

        Param281 =
                0,
                7,"20 0F 25 19 01 30 01",
                0x0000,
                0xC6,
                1,
                "L2OCWarningLevel",
                "%",
                "L2 Over Current Warning Level",
                10,200,90,
                ,,,,
                ,,,,
                0;

        Param282 =
                0,
                7,"20 0F 25 1A 01 30 01",
                0x0044,
                0xC6,
                1,
                "L3OCTripDelay",
                "Sec",
                "L3 Over Current Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param283 =
                0,
                7,"20 0F 25 1B 01 30 01",
                0x0000,
                0xC6,
                1,
                "L3OCTripLevel",
                "%",
                "L3 Over Current Trip Level",
                10,200,100,
                ,,,,
                ,,,,
                0;

        Param284 =
                0,
                7,"20 0F 25 1C 01 30 01",
                0x0000,
                0xC6,
                1,
                "L3OCWarningLevel",
                "%",
                "L3 Over Current Warning Level",
                10,200,90,
                ,,,,
                ,,,,
                0;

        Param285 =
                0,
                7,"20 0F 25 1D 01 30 01",
                0x0000,
                0xC6,
                1,
                "LineLossInhTime",
                "Sec",
                "Line Loss Inihibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param286 =
                0,
                7,"20 0F 25 1E 01 30 01",
                0x0044,
                0xC6,
                1,
                "L1LossTripDelay",
                "Sec",
                "L1 Line Loss Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param287 =
                0,
                7,"20 0F 25 1F 01 30 01",
                0x0044,
                0xC6,
                1,
                "L2LossTripDelay",
                "Sec",
                "L2 Line Loss Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param288 =
                0,
                7,"20 0F 25 20 01 30 01",
                0x0044,
                0xC6,
                1,
                "L3LossTripDelay",
                "Sec",
                "L3 Line Loss Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param289 =
                0,
                7,"20 0F 25 21 01 30 01",
                0x0000,
                0xC7,
                2,
                "OutputAssembly",
                "",
                "Output Assembly Instance used by IO Connections",
                0,180,144,
                ,,,,
                ,,,,
                0;

        Param290 =
                0,
                7,"20 0F 25 22 01 30 01",
                0x0000,
                0xC7,
                2,
                "InputAssembly",
                "",
                "Input Assembly Instance used by IO Connections",
                0,199,199,
                ,,,,
                ,,,,
                0;

        Param291 =
                0,
                7,"20 0F 25 23 01 30 01",
                0x0000,
                0xC7,
                2,
                "Datalink1",
                "",
                "Produced I/O Assembly Datalink1 Parameter Number",
                0,560,0,
                ,,,,
                ,,,,
                0;

        Param292 =
                0,
                7,"20 0F 25 24 01 30 01",
                0x0000,
                0xC7,
                2,
                "Datalink2",
                "",
                "Produced I/O Assembly Datalink2 Parameter Number",
                0,560,0,
                ,,,,
                ,,,,
                0;

        Param293 =
                0,
                7,"20 0F 25 25 01 30 01",
                0x0000,
                0xC7,
                2,
                "Datalink3",
                "",
                "Produced I/O Assembly Datalink3 Parameter Number",
                0,560,0,
                ,,,,
                ,,,,
                0;

        Param294 =
                0,
                7,"20 0F 25 26 01 30 01",
                0x0000,
                0xC7,
                2,
                "Datalink4",
                "",
                "Produced I/O Assembly Datalink4 Parameter Number",
                0,560,0,
                ,,,,
                ,,,,
                0;

        Param295 =
                0,
                7,"20 0F 25 27 01 30 01",
                0x0000,
                0xC7,
                2,
                "Datalink5",
                "",
                "Produced I/O Assembly Datalink5 Parameter Number",
                0,560,0,
                ,,,,
                ,,,,
                0;

        Param296 =
                0,
                7,"20 0F 25 28 01 30 01",
                0x0000,
                0xC7,
                2,
                "Datalink6",
                "",
                "Produced I/O Assembly Datalink6 Parameter Number",
                0,560,0,
                ,,,,
                ,,,,
                0;

        Param297 =
                0,
                7,"20 0F 25 29 01 30 01",
                0x0000,
                0xC7,
                2,
                "Datalink7",
                "",
                "Produced I/O Assembly Datalink7 Parameter Number",
                0,560,0,
                ,,,,
                ,,,,
                0;

        Param298 =
                0,
                7,"20 0F 25 2A 01 30 01",
                0x0000,
                0xC7,
                2,
                "Datalink8",
                "",
                "Produced I/O Assembly Datalink8 Parameter Number",
                0,560,0,
                ,,,,
                ,,,,
                0;

        Param299 =
                0,
                7,"20 0F 25 2B 01 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param300 =
                0,
                7,"20 0F 25 2C 01 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param301 =
                0,
                7,"20 0F 25 2D 01 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param302 =
                0,
                7,"20 0F 25 2E 01 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param303 =
                0,
                7,"20 0F 25 2F 01 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param304 =
                0,
                7,"20 0F 25 30 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutPt00PrFltAct",
                "",
                "Output Pt00 action on protection fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum304 =
                0,"GoToPtFltValue",
                1,"IgnoreIfPossible";

        Param305 =
                0,
                7,"20 0F 25 31 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutPt00PrFltVal",
                "",
                "Output Pt00 value on protection fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum305 =
                0,"Open",
                1,"Closed";

        Param306 =
                0,
                7,"20 0F 25 32 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutPt00ComFltAct",
                "",
                "Output Pt00 action on comms fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum306 =
                0,"GoToCommFltValue",
                1,"HoldLastState";

        Param307 =
                0,
                7,"20 0F 25 33 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutPt00ComFltVal",
                "",
                "Out Pt00 value on comms fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum307 =
                0,"Open",
                1,"Closed";

        Param308 =
                0,
                7,"20 0F 25 34 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutPt00ComIdlAct",
                "",
                "Output Pt00 action on comms idle",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum308 =
                0,"GoToCommIdlValue",
                1,"HoldLastState";

        Param309 =
                0,
                7,"20 0F 25 35 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutPt00ComIdlVal",
                "",
                "Output Pt00 value on comms idle",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum309 =
                0,"Open",
                1,"Closed";

        Param310 =
                0,
                7,"20 0F 25 36 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutPt01PrFltAct",
                "",
                "Output Pt01 action on protection fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum310 =
                0,"GoToPrFltValue",
                1,"IgnoreIfPossible";

        Param311 =
                0,
                7,"20 0F 25 37 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutPt01PrFltVal",
                "",
                "Output Pt01 value on protection fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum311 =
                0,"Open",
                1,"Closed";

        Param312 =
                0,
                7,"20 0F 25 38 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutPt01ComFltAct",
                "",
                "Output Pt01 action on comms fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum312 =
                0,"GoToCommFltValue",
                1,"HoldLastState";

        Param313 =
                0,
                7,"20 0F 25 39 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutPt01ComFltVal",
                "",
                "Output Pt01 value on comms fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum313 =
                0,"Open",
                1,"Closed";

        Param314 =
                0,
                7,"20 0F 25 3A 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutPt01ComIdlAct",
                "",
                "Output Pt01 action on comms idle",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum314 =
                0,"GoToCommIdlValue",
                1,"HoldLastState";

        Param315 =
                0,
                7,"20 0F 25 3B 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutPt01ComIdlVal",
                "",
                "Output Pt01 value on comms idle",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum315 =
                0,"Open",
                1,"Closed";

        Param316 =
                0,
                7,"20 0F 25 3C 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutPt02PrFltAct",
                "",
                "Output Pt02 action on protection fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum316 =
                0,"GoToPrFltValue",
                1,"IgnoreIfPossible";

        Param317 =
                0,
                7,"20 0F 25 3D 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutPt02PrFltVal",
                "",
                "Output Pt02 value on protection fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum317 =
                0,"Open",
                1,"Closed";

        Param318 =
                0,
                7,"20 0F 25 3E 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutPt02ComFltAct",
                "",
                "Output Pt02 action on comms fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum318 =
                0,"GoToCommFltValue",
                1,"HoldLastState";

        Param319 =
                0,
                7,"20 0F 25 3F 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutPt02ComFltVal",
                "",
                "Output Pt02 value on comms fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum319 =
                0,"Open",
                1,"Closed";

        Param320 =
                0,
                7,"20 0F 25 40 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutPt02ComIdlAct",
                "",
                "Output Pt02 action on comms idle",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum320 =
                0,"GoToCommIdlValue",
                1,"HoldLastState";

        Param321 =
                0,
                7,"20 0F 25 41 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutPt02ComIdlVal",
                "",
                "Output Pt02 value on comms idle",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum321 =
                0,"Open",
                1,"Closed";

        Param322 =
                0,
                7,"20 0F 25 42 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig1PrFltAct",
                "",
                "Digital Expansion Module 1 Outputs action on protection fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum322 =
                0,"GoToCommFltValue",
                1,"Ignore";

        Param323 =
                0,
                7,"20 0F 25 43 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig1PrFltVal",
                "",
                "Digital Expansion Module 1 Outputs value on protection fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum323 =
                0,"Open",
                1,"Closed";

        Param324 =
                0,
                7,"20 0F 25 44 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig1ComFltAct",
                "",
                "Digital Expansion Module 1 Outputs action on comms fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum324 =
                0,"GoToCommFltValue",
                1,"HoldLastState";

        Param325 =
                0,
                7,"20 0F 25 45 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig1ComFltVal",
                "",
                "Digital Expansion Module 1 Outputs value on comms fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum325 =
                0,"Open",
                1,"Closed";

        Param326 =
                0,
                7,"20 0F 25 46 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig1ComIdlAct",
                "",
                "Digital Expansion Module 1 Outputs action on comms idle",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum326 =
                0,"GoToCommIdlValue",
                1,"HoldLastState";

        Param327 =
                0,
                7,"20 0F 25 47 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig1ComIdlVal",
                "",
                "Digital Expansion Module 1 Outputs value on comms idle",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum327 =
                0,"Open",
                1,"Closed";

        Param328 =
                0,
                7,"20 0F 25 48 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig2PrFltAct",
                "",
                "Digital Expansion Module 2 Outputs action on protection fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum328 =
                0,"GoToPrFltValue",
                1,"Ignore";

        Param329 =
                0,
                7,"20 0F 25 49 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig2PrFltVal",
                "",
                "Digital Expansion Module 2 Outputs value on protection fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum329 =
                0,"Open",
                1,"Closed";

        Param330 =
                0,
                7,"20 0F 25 4A 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig2ComFltAct",
                "",
                "Digital Expansion Module 2 Outputs action on comms fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum330 =
                0,"GoToCommFltValue",
                1,"HoldLastState";

        Param331 =
                0,
                7,"20 0F 25 4B 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig2ComFltVal",
                "",
                "Digital Expansion Module 2 Outputs value on comms fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum331 =
                0,"Open",
                1,"Closed";

        Param332 =
                0,
                7,"20 0F 25 4C 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig2ComIdlAct",
                "",
                "Digital Expansion Module 2 Outputs action on comms idle",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum332 =
                0,"GoToCommIdlValue",
                1,"HoldLastState";

        Param333 =
                0,
                7,"20 0F 25 4D 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig2ComIdlVal",
                "",
                "Digital Expansion Module 2 Outputs value on comms idle",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum333 =
                0,"Open",
                1,"Closed";

        Param334 =
                0,
                7,"20 0F 25 4E 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig3PrFltAct",
                "",
                "Digital Expansion Module 3 Outputs action on protection fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum334 =
                0,"GoToPrFltValue",
                1,"Ignore";

        Param335 =
                0,
                7,"20 0F 25 4F 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig3PrFltVal",
                "",
                "Digital Expansion Module 3 Outputs value on protection fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum335 =
                0,"Open",
                1,"Closed";

        Param336 =
                0,
                7,"20 0F 25 50 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig3ComFltAct",
                "",
                "Digital Expansion Module 3 Outputs action on comms fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum336 =
                0,"GoToCommFltValue",
                1,"HoldLastState";

        Param337 =
                0,
                7,"20 0F 25 51 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig3ComFltVal",
                "",
                "Digital Expansion Module 3 Outputs value on comms fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum337 =
                0,"Open",
                1,"Closed";

        Param338 =
                0,
                7,"20 0F 25 52 01 30 01",
                0x0002,
                0xC1,
                1,
                "OuDig3ComIdlAct",
                "",
                "Digital Expansion Module 3 Outputs action on comms idle",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum338 =
                0,"GoToCommIdlValue",
                1,"HoldLastState";

        Param339 =
                0,
                7,"20 0F 25 53 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig3ComIdlVal",
                "",
                "Digital Expansion Module 3 Outputs value on comms idle",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum339 =
                0,"Open",
                1,"Closed";

        Param340 =
                0,
                7,"20 0F 25 54 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig4PrFltAct",
                "",
                "Digital Expansion Module 4 Outputs action on protection fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum340 =
                0,"GoToPrFltValue",
                1,"Ignore";

        Param341 =
                0,
                7,"20 0F 25 55 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig4PrFltVal",
                "",
                "Digital Expansion Module 4 Outputs value on protection fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum341 =
                0,"Open",
                1,"Closed";

        Param342 =
                0,
                7,"20 0F 25 56 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig4ComFltAct",
                "",
                "Digital Expansion Module 4 Outputs action on comms fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum342 =
                0,"GoToCommFltValue",
                1,"HoldLastState";

        Param343 =
                0,
                7,"20 0F 25 57 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig4ComFltVal",
                "",
                "Digital Expansion Module 4 Outputs value on comms fault",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum343 =
                0,"Open",
                1,"Closed";

        Param344 =
                0,
                7,"20 0F 25 58 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig4ComIdlAct",
                "",
                "Digital Expansion Module 4 Outputs action on comms idle",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum344 =
                0,"GoToCommIdlValue",
                1,"HoldLastState";

        Param345 =
                0,
                7,"20 0F 25 59 01 30 01",
                0x0002,
                0xC1,
                1,
                "OutDig4ComIdlVal",
                "",
                "Digital Expansion Module 4 Outputs value on comms idle",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum345 =
                0,"Open",
                1,"Closed";

        Param346 =
                0,
                7,"20 0F 25 5A 01 30 01",
                0x0002,
                0xC1,
                1,
                "CommOverride",
                "",
                "Enabling allows local logic to override a loss of an IO cnxn.",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum346 =
                0,"Disable",
                1,"Enable";

        Param347 =
                0,
                7,"20 0F 25 5B 01 30 01",
                0x0002,
                0xC1,
                1,
                "NetworkOverride",
                "",
                "Enabling allows local logic to override a Network Fault.",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum347 =
                0,"Disable",
                1,"Enable";

        Param348 =
                0,
                7,"20 0F 25 5C 01 30 01",
                0x0032,
                0xD2,
                2,
                "PtDeviceOuts",
                "",
                "Status of DeviceLogix Network Outputs.",
                0,65535,0,
                ,,,,
                ,,,,
                0;
        Enum348 =
                0,"Pt00DeviceOut",
                1,"Pt01DeviceOut",
                2,"Pt02DeviceOut",
                3,"Pt03DeviceOut",
                4,"Pt04DeviceOut",
                5,"Pt05DeviceOut",
                6,"Pt06DeviceOut",
                7,"Pt07DeviceOut",
                8,"Pt08DeviceOut",
                9,"Pt09DeviceOut",
                10,"Pt10DeviceOut",
                11,"Pt11DeviceOut",
                12,"Pt12DeviceOut",
                13,"Pt13DeviceOut",
                14,"Pt14DeviceOut",
                15,"Pt15DeviceOut";

        Param349 =
                0,
                7,"20 0F 25 5D 01 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param350 =
                0,
                7,"20 0F 25 5E 01 30 01",
                0x0002,
                0xD2,
                2,
                "PtDevOutCOSMask",
                "",
                "When bit is set the network output will trigger a COS message.",
                0,65535,0,
                ,,,,
                ,,,,
                0;
        Enum350 =
                0,"Pt00DeviceOut",
                1,"Pt01DeviceOut",
                2,"Pt02DeviceOut",
                3,"Pt03DeviceOut",
                4,"Pt04DeviceOut",
                5,"Pt05DeviceOut",
                6,"Pt06DeviceOut",
                7,"Pt07DeviceOut",
                8,"Pt08DeviceOut",
                9,"Pt09DeviceOut",
                10,"Pt10DeviceOut",
                11,"Pt11DeviceOut",
                12,"Pt12DeviceOut",
                13,"Pt13DeviceOut",
                14,"Pt14DeviceOut",
                15,"Pt15DeviceOut";

        Param351 =
                0,
                7,"20 0F 25 5F 01 30 01",
                0x0074,
                0xC8,
                4,
                "DLXUserDefData",
                "",
                "General Purpose Data Value for Use in DeviceLogix Programs",
                0,4294967295,0,
                1,1,1,0,
                ,,,,
                0;

        Param352 =
                0,
                7,"20 0F 25 60 01 30 01",
                0x0002,
                0xC6,
                1,
                "VoltageMode",
                "",
                "Voltage Wiring Mode",
                0,5,0,
                ,,,,
                ,,,,
                0;
        Enum352 =
                0,"Delta",
                1,"Wye",
                2,"DeltaD2wPT",
                3,"WyeD2wPT",
                4,"DeltaW2wPT",
                5,"WyeW2wPT";

        Param353 =
                0,
                7,"20 0F 25 61 01 30 01",
                0x0000,
                0xC7,
                2,
                "PTPrimary",
                "",
                "Potential Transformer Primary Rating",
                1,65535,480,
                ,,,,
                ,,,,
                0;

        Param354 =
                0,
                7,"20 0F 25 62 01 30 01",
                0x0000,
                0xC7,
                2,
                "PTSecondary",
                "",
                "Potential Transformer Secondary Rating",
                1,540,480,
                ,,,,
                ,,,,
                0;

        Param355 =
                0,
                7,"20 0F 25 63 01 30 01",
                0x0000,
                0xC6,
                1,
                "UVInhibitTime",
                "Sec",
                "Under Voltage Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param356 =
                0,
                7,"20 0F 25 64 01 30 01",
                0x0044,
                0xC6,
                1,
                "UVTripDelay",
                "Sec",
                "Under Voltage Trip Delay",
                1,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param357 =
                0,
                7,"20 0F 25 65 01 30 01",
                0x0044,
                0xC7,
                2,
                "UVTripLevel",
                "Volt",
                "Under Voltage Trip Level",
                0,65535,1000,
                1,1,1,0,
                ,,,,
                1;

        Param358 =
                0,
                7,"20 0F 25 66 01 30 01",
                0x0044,
                0xC7,
                2,
                "UVWarningLevel",
                "Volt",
                "Under Voltage Warning Level",
                0,65535,4000,
                1,1,1,0,
                ,,,,
                1;

        Param359 =
                0,
                7,"20 0F 25 67 01 30 01",
                0x0000,
                0xC6,
                1,
                "OVInhibitTime",
                "Sec",
                "Over Voltage Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param360 =
                0,
                7,"20 0F 25 68 01 30 01",
                0x0044,
                0xC6,
                1,
                "OVTripDelay",
                "Sec",
                "Over Voltage Trip Delay",
                1,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param361 =
                0,
                7,"20 0F 25 69 01 30 01",
                0x0044,
                0xC7,
                2,
                "OVTripLevel",
                "Volt",
                "Over Voltage Trip Level",
                0,65535,5000,
                1,1,1,0,
                ,,,,
                1;

        Param362 =
                0,
                7,"20 0F 25 6A 01 30 01",
                0x0044,
                0xC7,
                2,
                "OVWarningLevel",
                "Volt",
                "Over Voltage Warning Level",
                0,65535,4900,
                1,1,1,0,
                ,,,,
                1;

        Param363 =
                0,
                7,"20 0F 25 6B 01 30 01",
                0x0000,
                0xC6,
                1,
                "PhRotInhibitTime",
                "Sec",
                "Phase Rotation Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param364 =
                0,
                7,"20 0F 25 6C 01 30 01",
                0x0002,
                0xC6,
                1,
                "PhaseRotTripType",
                "",
                "Voltage Phase Rotation Trip Type",
                1,2,1,
                ,,,,
                ,,,,
                0;
        Enum364 =
                1,"ABC",
                2,"ACB";

        Param365 =
                0,
                7,"20 0F 25 6D 01 30 01",
                0x0000,
                0xC6,
                1,
                "VUBInhibitTime",
                "Sec",
                "Voltage Unbalance Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param366 =
                0,
                7,"20 0F 25 6E 01 30 01",
                0x0044,
                0xC6,
                1,
                "VUBTripDelay",
                "Sec",
                "Voltage Unbalance Trip Delay",
                1,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param367 =
                0,
                7,"20 0F 25 6F 01 30 01",
                0x0000,
                0xC6,
                1,
                "VUBTripLevel",
                "%",
                "Voltage Unbalance Trip Level",
                0,100,85,
                ,,,,
                ,,,,
                0;

        Param368 =
                0,
                7,"20 0F 25 70 01 30 01",
                0x0000,
                0xC6,
                1,
                "VUBWarningLevel",
                "%",
                "Voltage Unbalance Warning Level",
                0,100,75,
                ,,,,
                ,,,,
                0;

        Param369 =
                0,
                7,"20 0F 25 71 01 30 01",
                0x0000,
                0xC6,
                1,
                "UFInhibitTime",
                "Sec",
                "Under Frequency Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param370 =
                0,
                7,"20 0F 25 72 01 30 01",
                0x0044,
                0xC6,
                1,
                "UFTripDelay",
                "Sec",
                "Under Frequency Trip Delay",
                1,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param371 =
                0,
                7,"20 0F 25 73 01 30 01",
                0x0000,
                0xC6,
                1,
                "UFTripLevel",
                "Hz",
                "Under Frequency Trip Level",
                0,250,57,
                ,,,,
                ,,,,
                0;

        Param372 =
                0,
                7,"20 0F 25 74 01 30 01",
                0x0000,
                0xC6,
                1,
                "UFWarningLevel",
                "Hz",
                "Under Frequency Warning Level",
                0,250,58,
                ,,,,
                ,,,,
                0;

        Param373 =
                0,
                7,"20 0F 25 75 01 30 01",
                0x0000,
                0xC6,
                1,
                "OFInhibitTime",
                "Sec",
                "Over Frequency Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param374 =
                0,
                7,"20 0F 25 76 01 30 01",
                0x0044,
                0xC6,
                1,
                "OFTripDelay",
                "Sec",
                "Over Frequency Trip Delay",
                1,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param375 =
                0,
                7,"20 0F 25 77 01 30 01",
                0x0000,
                0xC6,
                1,
                "OFTripLevel",
                "Hz",
                "Over Frequency Trip Level",
                0,250,63,
                ,,,,
                ,,,,
                0;

        Param376 =
                0,
                7,"20 0F 25 78 01 30 01",
                0x0000,
                0xC6,
                1,
                "OFWarningLevel",
                "Hz",
                "Over Frequency Warning Level",
                0,250,62,
                ,,,,
                ,,,,
                0;

        Param377 =
                0,
                7,"20 0F 25 79 01 30 01",
                0x0002,
                0xC6,
                1,
                "PowerScale",
                "",
                "Power value scale factor (kW MW)",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum377 =
                0,"kWatts",
                1,"MWatts";

        Param378 =
                0,
                7,"20 0F 25 7A 01 30 01",
                0x0000,
                0xC6,
                1,
                "UWInhibitTime",
                "Sec",
                "Under Total Real Power Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param379 =
                0,
                7,"20 0F 25 7B 01 30 01",
                0x0044,
                0xC6,
                1,
                "UWTripDelay",
                "Sec",
                "Under Total Real Power Trip Delay",
                1,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param380 =
                0,
                7,"20 0F 25 7C 01 30 01",
                0x0044,
                0xC4,
                4,
                "UWTripLevel",
                "kW",
                "Under Total Real Power Trip Level",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param381 =
                0,
                7,"20 0F 25 7D 01 30 01",
                0x0044,
                0xC4,
                4,
                "UWWarningLevel",
                "kW",
                "Under Total Real Power Warning Level",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param382 =
                0,
                7,"20 0F 25 7E 01 30 01",
                0x0000,
                0xC6,
                1,
                "OWInhibitTime",
                "Sec",
                "Over Total Real Power Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param383 =
                0,
                7,"20 0F 25 7F 01 30 01",
                0x0044,
                0xC6,
                1,
                "OWTripDelay",
                "Sec",
                "Over Total Real Power Trip Delay",
                1,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param384 =
                0,
                7,"20 0F 25 80 01 30 01",
                0x0044,
                0xC4,
                4,
                "OWTripLevel",
                "kW",
                "Over Total Real Power Trip Level",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param385 =
                0,
                7,"20 0F 25 81 01 30 01",
                0x0044,
                0xC4,
                4,
                "OWWarningLevel",
                "kW",
                "Over Total Real Power Warning Level",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param386 =
                0,
                7,"20 0F 25 82 01 30 01",
                0x0000,
                0xC6,
                1,
                "UVARCInhibitTime",
                "Sec",
                "Under Total Reactive Power Consumed (+kVAR) Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param387 =
                0,
                7,"20 0F 25 83 01 30 01",
                0x0044,
                0xC6,
                1,
                "UVARCTripDelay",
                "Sec",
                "Under Total Reactive Power Consumed (+kVAR) Trip Delay",
                1,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param388 =
                0,
                7,"20 0F 25 84 01 30 01",
                0x0044,
                0xC4,
                4,
                "UVARCTripLevel",
                "kVAR",
                "Under Total Reactive Power Consumed (+kVAR) Trip Level",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param389 =
                0,
                7,"20 0F 25 85 01 30 01",
                0x0044,
                0xC4,
                4,
                "UVARCWarnLevel",
                "kVAR",
                "Under Total Reactive Power Consumed (+kVAR) Warning Level",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param390 =
                0,
                7,"20 0F 25 86 01 30 01",
                0x0000,
                0xC6,
                1,
                "OVARCInhibitTime",
                "Sec",
                "Over Total Reactive Power Consumed (+kVAR) Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param391 =
                0,
                7,"20 0F 25 87 01 30 01",
                0x0044,
                0xC6,
                1,
                "OVARCTripDelay",
                "Sec",
                "Over Total Reactive Power Consumed (+kVAR) Trip Delay",
                1,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param392 =
                0,
                7,"20 0F 25 88 01 30 01",
                0x0044,
                0xC4,
                4,
                "OVARCTripLevel",
                "kVAR",
                "Over Total Reactive Power Consumed (+kVAR) Trip Level",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param393 =
                0,
                7,"20 0F 25 89 01 30 01",
                0x0044,
                0xC4,
                4,
                "OVARCWarnLevel",
                "kVAR",
                "Over Total Reactive Power Consumed (+kVAR) Warning Level",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param394 =
                0,
                7,"20 0F 25 8A 01 30 01",
                0x0000,
                0xC6,
                1,
                "UVARGInhibitTime",
                "Sec",
                "Under Total Reactive Power Generated (-kVAR) Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param395 =
                0,
                7,"20 0F 25 8B 01 30 01",
                0x0044,
                0xC6,
                1,
                "UVARGTripDelay",
                "Sec",
                "Under Total Reactive Power Generated (-kVAR) Trip Delay",
                1,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param396 =
                0,
                7,"20 0F 25 8C 01 30 01",
                0x0044,
                0xC4,
                4,
                "UVARGTripLevel",
                "kVAR",
                "Under Total Reactive Power Generated (-kVAR) Trip Level",
                -2000000000,0,0,
                1,1,1,0,
                ,,,,
                3;

        Param397 =
                0,
                7,"20 0F 25 8D 01 30 01",
                0x0044,
                0xC4,
                4,
                "UVARGWarnLevel",
                "kVAR",
                "Under Total Reactive Power Generated (-kVAR) Warning Level",
                -2000000000,0,0,
                1,1,1,0,
                ,,,,
                3;

        Param398 =
                0,
                7,"20 0F 25 8E 01 30 01",
                0x0000,
                0xC6,
                1,
                "OVARGInhibitTime",
                "Sec",
                "Over Total Reactive Power Generated (-kVAR) Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param399 =
                0,
                7,"20 0F 25 8F 01 30 01",
                0x0044,
                0xC6,
                1,
                "OVARGTripDelay",
                "Sec",
                "Over Total Reactive Power Generated (-kVAR) Trip Delay",
                1,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param400 =
                0,
                7,"20 0F 25 90 01 30 01",
                0x0044,
                0xC4,
                4,
                "OVARGTripLevel",
                "kVAR",
                "Over Total Reactive Power Generated (-kVAR) Trip Level",
                -2000000000,0,0,
                1,1,1,0,
                ,,,,
                3;

        Param401 =
                0,
                7,"20 0F 25 91 01 30 01",
                0x0044,
                0xC4,
                4,
                "OVARGWarnLevel",
                "kVAR",
                "Over Total Reactive Power Generated (-kVAR) Warning Level",
                -2000000000,0,0,
                1,1,1,0,
                ,,,,
                3;

        Param402 =
                0,
                7,"20 0F 25 92 01 30 01",
                0x0000,
                0xC6,
                1,
                "UVAInhibitTime",
                "Sec",
                "Under Total Apparent Power Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param403 =
                0,
                7,"20 0F 25 93 01 30 01",
                0x0044,
                0xC6,
                1,
                "UVATripDelay",
                "Sec",
                "Under Total Apparent Power Trip Delay",
                1,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param404 =
                0,
                7,"20 0F 25 94 01 30 01",
                0x0044,
                0xC4,
                4,
                "UVATripLevel",
                "kVA",
                "Under Total Apparent Power Trip Level",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param405 =
                0,
                7,"20 0F 25 95 01 30 01",
                0x0044,
                0xC4,
                4,
                "UVAWarningLevel",
                "kVA",
                "Under Total Apparent Power Warning Level",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param406 =
                0,
                7,"20 0F 25 96 01 30 01",
                0x0000,
                0xC6,
                1,
                "OVAInhibitTime",
                "Sec",
                "Over Total Apparent Power Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param407 =
                0,
                7,"20 0F 25 97 01 30 01",
                0x0044,
                0xC6,
                1,
                "OVATripDelay",
                "Sec",
                "Over Total Apparent Power Trip Delay",
                1,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param408 =
                0,
                7,"20 0F 25 98 01 30 01",
                0x0044,
                0xC4,
                4,
                "OVATripLevel",
                "kVA",
                "Over Total Apparent Power Trip Level",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param409 =
                0,
                7,"20 0F 25 99 01 30 01",
                0x0044,
                0xC4,
                4,
                "OVAWarningLevel",
                "kVA",
                "Over Total Apparent Power Warning Level",
                0,2000000000,0,
                1,1,1,0,
                ,,,,
                3;

        Param410 =
                0,
                7,"20 0F 25 9A 01 30 01",
                0x0000,
                0xC6,
                1,
                "UPFLagInhibTime",
                "Sec",
                "Under Total Power Factor Lagging (-PF) Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param411 =
                0,
                7,"20 0F 25 9B 01 30 01",
                0x0044,
                0xC6,
                1,
                "UPFLagTripDelay",
                "Sec",
                "Under Total Power Factor Lagging (-PF) Trip Delay",
                1,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param412 =
                0,
                7,"20 0F 25 9C 01 30 01",
                0x0000,
                0xC2,
                1,
                "UPFLagTripLevel",
                "%",
                "Under Total Power Factor Lagging (-PF) Trip Level",
                -100,0,-90,
                ,,,,
                ,,,,
                0;

        Param413 =
                0,
                7,"20 0F 25 9D 01 30 01",
                0x0000,
                0xC2,
                1,
                "UPFLagWarnLevel",
                "%",
                "Under Total Power Factor Lagging (-PF) Warning Level",
                -100,0,-95,
                ,,,,
                ,,,,
                0;

        Param414 =
                0,
                7,"20 0F 25 9E 01 30 01",
                0x0000,
                0xC6,
                1,
                "OPFLagInhibTime",
                "Sec",
                "Over Total Power Factor Lagging (-PF) Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param415 =
                0,
                7,"20 0F 25 9F 01 30 01",
                0x0044,
                0xC6,
                1,
                "OPFLagTripDelay",
                "Sec",
                "Over Total Power Factor Lagging (-PF) Trip Delay",
                1,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param416 =
                0,
                7,"20 0F 25 A0 01 30 01",
                0x0000,
                0xC2,
                1,
                "OPFLagTripLevel",
                "%",
                "Over Total Power Factor Lagging (-PF) Trip Level",
                -100,0,-95,
                ,,,,
                ,,,,
                0;

        Param417 =
                0,
                7,"20 0F 25 A1 01 30 01",
                0x0000,
                0xC2,
                1,
                "OPFLagWarnLevel",
                "%",
                "Over Total Power Factor Lagging (-PF) Warning Level",
                -100,0,-90,
                ,,,,
                ,,,,
                0;

        Param418 =
                0,
                7,"20 0F 25 A2 01 30 01",
                0x0000,
                0xC6,
                1,
                "UPFLeadInhibTime",
                "Sec",
                "Under Total Power Factor Leading (+PF) Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param419 =
                0,
                7,"20 0F 25 A3 01 30 01",
                0x0044,
                0xC6,
                1,
                "UPFLeadTripDelay",
                "Sec",
                "Under Total Power Factor Leading (+PF) Trip Delay",
                1,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param420 =
                0,
                7,"20 0F 25 A4 01 30 01",
                0x0000,
                0xC6,
                1,
                "UPFLeadTripLevel",
                "%",
                "Under Total Power Factor Leading (+PF) Trip Level",
                0,100,90,
                ,,,,
                ,,,,
                0;

        Param421 =
                0,
                7,"20 0F 25 A5 01 30 01",
                0x0000,
                0xC6,
                1,
                "UPFLeadWarnLevel",
                "%",
                "Under Total Power Factor Leading (+PF) Warning Level",
                0,100,95,
                ,,,,
                ,,,,
                0;

        Param422 =
                0,
                7,"20 0F 25 A6 01 30 01",
                0x0000,
                0xC6,
                1,
                "OPFLeadInhibTime",
                "Sec",
                "Over Total Power Factor Leading (+PF) Inhibit Time",
                0,250,10,
                ,,,,
                ,,,,
                0;

        Param423 =
                0,
                7,"20 0F 25 A7 01 30 01",
                0x0044,
                0xC6,
                1,
                "OPFLeadTripDelay",
                "Sec",
                "Over Total Power Factor Leading (+PF) Trip Delay",
                1,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param424 =
                0,
                7,"20 0F 25 A8 01 30 01",
                0x0000,
                0xC6,
                1,
                "OPFLeadTripLevel",
                "%",
                "Over Total Power Factor Leading (+PF) Trip Level",
                0,100,95,
                ,,,,
                ,,,,
                0;

        Param425 =
                0,
                7,"20 0F 25 A9 01 30 01",
                0x0000,
                0xC6,
                1,
                "OPFLeadWarnLevel",
                "%",
                "Over Total Power Factor Leading (+PF) Warning Level",
                0,100,90,
                ,,,,
                ,,,,
                0;

        Param426 =
                0,
                7,"20 0F 25 AA 01 30 01",
                0x0000,
                0xC6,
                1,
                "DemandPeriod",
                "Min",
                "The number of minutes in a specific demand period",
                1,255,15,
                ,,,,
                ,,,,
                0;

        Param427 =
                0,
                7,"20 0F 25 AB 01 30 01",
                0x0000,
                0xC6,
                1,
                "NumberOfPeriods",
                "",
                "The number of periods to average for the demand calculation",
                1,15,1,
                ,,,,
                ,,,,
                0;

        Param428 =
                0,
                7,"20 0F 25 AC 01 30 01",
                0x0000,
                0xC7,
                2,
                "Screen1Param1",
                "",
                "Parameter to display on Operator Station Startup screen 1 line 1",
                0,560,0,
                ,,,,
                ,,,,
                0;

        Param429 =
                0,
                7,"20 0F 25 AD 01 30 01",
                0x0000,
                0xC7,
                2,
                "Screen1Param2",
                "",
                "Parameter to display on Operator Station Startup screen 1 line 2",
                0,560,0,
                ,,,,
                ,,,,
                0;

        Param430 =
                0,
                7,"20 0F 25 AE 01 30 01",
                0x0000,
                0xC7,
                2,
                "Screen1Param3",
                "",
                "Parameter to display on Operator Station Startup screen 1 line 3",
                0,560,0,
                ,,,,
                ,,,,
                0;

        Param431 =
                0,
                7,"20 0F 25 AF 01 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param432 =
                0,
                7,"20 0F 25 B0 01 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param433 =
                0,
                7,"20 0F 25 B1 01 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param434 =
                0,
                7,"20 0F 25 B2 01 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param435 =
                0,
                7,"20 0F 25 B3 01 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param436 =
                0,
                7,"20 0F 25 B4 01 30 01",
                0x0210,
                0xC1,
                1,
                "Reserved",
                "",
                "",
                0,0,0,
                ,,,,
                ,,,,
                0;

        Param437 =
                0,
                7,"20 0F 25 B5 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAnMod1Ch00Type",
                "",
                "Assignment for Analog Module 1 Input Channel 00 function",
                0,21,0,
                ,,,,
                ,,,,
                0;
        Enum437 =
                0,"Disabled",
                1,"4To20mA",
                2,"0To20mA",
                3,"0To10Volts",
                4,"1To5Volts",
                5,"0To5Volts",
                6,"100Pt385",
                7,"200Pt385",
                8,"500Pt385",
                9,"1000Pt385",
                10,"100Pt3916",
                11,"200Pt3916",
                12,"500Pt3916",
                13,"1000Pt3916",
                14,"10Cu426",
                15,"120Ni618",
                16,"120Ni672",
                17,"604NiFe518",
                18,"150ohm",
                19,"1000ohm",
                20,"3000ohm",
                21,"6000ohm";

        Param438 =
                0,
                7,"20 0F 25 B6 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod1Ch0Format",
                "",
                "Assignment for Analog Module 1 Input Channel 00 Data Format",
                0,4,0,
                ,,,,
                ,,,,
                0;
        Enum438 =
                0,"EngUnits",
                1,"EngUnitsTimes10",
                2,"RawProportional",
                3,"ScaledForPID",
                4,"PercentRange";

        Param439 =
                0,
                7,"20 0F 25 B7 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod1C0TmpUnit",
                "",
                "Assignment for Analog Module 1 Input Channel 00 Temperature Unit",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum439 =
                0,"DegreesF",
                1,"DegreesC";

        Param440 =
                0,
                7,"20 0F 25 B8 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod1C0FiltFrq",
                "",
                "Assignment for Analog Module 1 Input Channel 00 Filter Freq",
                0,5,0,
                ,,,,
                ,,,,
                0;
        Enum440 =
                0,"60Hz",
                1,"50Hz",
                2,"10Hz",
                3,"250Hz",
                4,"500Hz",
                5,"1KHz";

        Param441 =
                0,
                7,"20 0F 25 B9 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod1C0OpCktSt",
                "",
                "Indicates Analog Module 1 Input Channel 00 Open Circuit State",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum441 =
                0,"Upscale",
                1,"Downscale",
                2,"LastState",
                3,"Zero";

        Param442 =
                0,
                7,"20 0F 25 BA 01 30 01",
                0x0002,
                0xC1,
                1,
                "InAnMod1Ch0RTDEn",
                "",
                "Enable Analog Module 1 Input Channel 00 to function with RTD",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum442 =
                0,"Disable",
                1,"Enable";

        Param443 =
                0,
                7,"20 0F 25 BB 01 30 01",
                0x0044,
                0xC6,
                1,
                "InAMod1C0TripDly",
                "Sec",
                "Analog Module 1 Input Channel 00 Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param444 =
                0,
                7,"20 0F 25 BC 01 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod1C0TripLvl",
                "",
                "Level (in selected Units) where Analog Input generates a trip",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param445 =
                0,
                7,"20 0F 25 BD 01 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod1C0WarnLvl",
                "",
                "Level (in selected Units) where Analog Input generates a warning",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param446 =
                0,
                7,"20 0F 25 BE 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAnMod1Ch01Type",
                "",
                "Assignment for Analog Module 1 Input Channel 01 function",
                0,21,0,
                ,,,,
                ,,,,
                0;
        Enum446 =
                0,"Disabled",
                1,"4To20mA",
                2,"0To20mA",
                3,"0To10Volts",
                4,"1To5Volts",
                5,"0To5Volts",
                6,"100Pt385",
                7,"200Pt385",
                8,"500Pt385",
                9,"1000Pt385",
                10,"100Pt3916",
                11,"200Pt3916",
                12,"500Pt3916",
                13,"1000Pt3916",
                14,"10Cu426",
                15,"120Ni618",
                16,"120Ni672",
                17,"604NiFe518",
                18,"150ohm",
                19,"1000ohm",
                20,"3000ohm",
                21,"6000ohm";

        Param447 =
                0,
                7,"20 0F 25 BF 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod1Ch1Format",
                "",
                "Assignment for Analog Module 1 Input Channel 01 Data Format",
                0,4,0,
                ,,,,
                ,,,,
                0;
        Enum447 =
                0,"EngUnits",
                1,"EngUnitsTimes10",
                2,"RawProportional",
                3,"ScaledForPID",
                4,"PercentRange";

        Param448 =
                0,
                7,"20 0F 25 C0 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod1C1TmpUnit",
                "",
                "Assignment for Analog Module 1 Input Channel 01 Temperature Unit",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum448 =
                0,"DegreesF",
                1,"DegreesC";

        Param449 =
                0,
                7,"20 0F 25 C1 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod1C1FiltFrq",
                "",
                "Assignment for Analog Module 1 Input Channel 01 Filter Freq",
                0,5,0,
                ,,,,
                ,,,,
                0;
        Enum449 =
                0,"60Hz",
                1,"50Hz",
                2,"10Hz",
                3,"250Hz",
                4,"500Hz",
                5,"1KHz";

        Param450 =
                0,
                7,"20 0F 25 C2 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod1C1OpCktSt",
                "",
                "Indicates Analog Module 1 Input Channel 01 Open Circuit State",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum450 =
                0,"Upscale",
                1,"Downscale",
                2,"LastState",
                3,"Zero";

        Param451 =
                0,
                7,"20 0F 25 C3 01 30 01",
                0x0002,
                0xC1,
                1,
                "InAnMod1Ch1RTDEn",
                "",
                "Enable Analog Module 1 Input Channel 01 to function with RTD",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum451 =
                0,"Disable",
                1,"Enable";

        Param452 =
                0,
                7,"20 0F 25 C4 01 30 01",
                0x0044,
                0xC6,
                1,
                "InAMod1C1TripDly",
                "Sec",
                "Analog Module 1 Input Channel 01 Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param453 =
                0,
                7,"20 0F 25 C5 01 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod1C1TripLvl",
                "",
                "Level (in selected Units) where Analog Input generates a trip",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param454 =
                0,
                7,"20 0F 25 C6 01 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod1C1WarnLvl",
                "",
                "Level (in selected Units) where Analog Input generates a warning",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param455 =
                0,
                7,"20 0F 25 C7 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAnMod1Ch02Type",
                "",
                "Assignment for Analog Module 1 Input Channel 02 function",
                0,21,0,
                ,,,,
                ,,,,
                0;
        Enum455 =
                0,"Disabled",
                1,"4To20mA",
                2,"0To20mA",
                3,"0To10Volts",
                4,"1To5Volts",
                5,"0To5Volts",
                6,"100Pt385",
                7,"200Pt385",
                8,"500Pt385",
                9,"1000Pt385",
                10,"100Pt3916",
                11,"200Pt3916",
                12,"500Pt3916",
                13,"1000Pt3916",
                14,"10Cu426",
                15,"120Ni618",
                16,"120Ni672",
                17,"604NiFe518",
                18,"150ohm",
                19,"1000ohm",
                20,"3000ohm",
                21,"6000ohm";

        Param456 =
                0,
                7,"20 0F 25 C8 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod1Ch2Format",
                "",
                "Assignment for Analog Module 1 Input Channel 02 Data Format",
                0,4,0,
                ,,,,
                ,,,,
                0;
        Enum456 =
                0,"EngUnits",
                1,"EngUnitsTimes10",
                2,"RawProportional",
                3,"ScaledForPID",
                4,"PercentRange";

        Param457 =
                0,
                7,"20 0F 25 C9 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod1C2TmpUnit",
                "",
                "Assignment for Analog Module 1 Input Channel 02 Temperature Unit",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum457 =
                0,"DegreesF",
                1,"DegreesC";

        Param458 =
                0,
                7,"20 0F 25 CA 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod1C2FiltFrq",
                "",
                "Assignment for Analog Module 1 Input Channel 02 Filter Freq",
                0,5,0,
                ,,,,
                ,,,,
                0;
        Enum458 =
                0,"60Hz",
                1,"50Hz",
                2,"10Hz",
                3,"250Hz",
                4,"500Hz",
                5,"1KHz";

        Param459 =
                0,
                7,"20 0F 25 CB 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod1C2OpCktSt",
                "",
                "Indicates Analog Module 1 Input Channel 02 Open Circuit State",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum459 =
                0,"Upscale",
                1,"Downscale",
                2,"LastState",
                3,"Zero";

        Param460 =
                0,
                7,"20 0F 25 CC 01 30 01",
                0x0002,
                0xC1,
                1,
                "InAnMod1Ch2RTDEn",
                "",
                "Enable Analog Module 1 Input Channel 02 to function with RTD",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum460 =
                0,"Disable",
                1,"Enable";

        Param461 =
                0,
                7,"20 0F 25 CD 01 30 01",
                0x0044,
                0xC6,
                1,
                "InAMod1C2TripDly",
                "Sec",
                "Analog Module 1 Input Channel 02 Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param462 =
                0,
                7,"20 0F 25 CE 01 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod1C2TripLvl",
                "",
                "Level (in selected Units) where Analog Input generates a trip",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param463 =
                0,
                7,"20 0F 25 CF 01 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod1C2WarnLvl",
                "",
                "Level (in selected Units) where Analog Input generates a warning",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param464 =
                0,
                7,"20 0F 25 D0 01 30 01",
                0x0002,
                0xC6,
                1,
                "OutAnMod1Type",
                "",
                "Assignment for Analog Module 1 Output function",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum464 =
                0,"Disabled",
                1,"4To20mA",
                2,"0To20mA",
                3,"0To10Volts";

        Param465 =
                0,
                7,"20 0F 25 D1 01 30 01",
                0x0002,
                0xC6,
                1,
                "OutAnMod1Select",
                "",
                "Assignment of parameter data value to drive Analog Module 1 Output",
                0,11,0,
                ,,,,
                ,,,,
                0;
        Enum465 =
                0,"AveragePctFLA",
                1,"ScaledAvgPctFLA",
                2,"PercentTCU",
                3,"GFCurrent",
                4,"CurrentUnbalance",
                5,"AvgLLVoltage",
                6,"VoltLLUnbalance",
                7,"TotalkW",
                8,"TotalkVA",
                9,"TotalkVAR",
                10,"TotalPF",
                11,"UserDLXData";

        Param466 =
                0,
                7,"20 0F 25 D2 01 30 01",
                0x0002,
                0xC6,
                1,
                "OutAnMod1FltActn",
                "",
                "Analog Module 1 Output action on comms fault",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum466 =
                0,"HoldLastState",
                1,"Minimum",
                2,"Maximum",
                3,"Zero";

        Param467 =
                0,
                7,"20 0F 25 D3 01 30 01",
                0x0002,
                0xC6,
                1,
                "OutAnMod1IdlActn",
                "",
                "Analog Module 1 Output action on comms idle",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum467 =
                0,"HoldLastState",
                1,"Minimum",
                2,"Maximum",
                3,"Zero";

        Param468 =
                0,
                7,"20 0F 25 D4 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAnMod2Ch00Type",
                "",
                "Assignment for Analog Module 2 Input Channel 00 function",
                0,21,0,
                ,,,,
                ,,,,
                0;
        Enum468 =
                0,"Disabled",
                1,"4To20mA",
                2,"0To20mA",
                3,"0To10Volts",
                4,"1To5Volts",
                5,"0To5Volts",
                6,"100Pt385",
                7,"200Pt385",
                8,"500Pt385",
                9,"1000Pt385",
                10,"100Pt3916",
                11,"200Pt3916",
                12,"500Pt3916",
                13,"1000Pt3916",
                14,"10Cu426",
                15,"120Ni618",
                16,"120Ni672",
                17,"604NiFe518",
                18,"150ohm",
                19,"1000ohm",
                20,"3000ohm",
                21,"6000ohm";

        Param469 =
                0,
                7,"20 0F 25 D5 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod2Ch0Format",
                "",
                "Assignment for Analog Module 2 Input Channel 00 Data Format",
                0,4,0,
                ,,,,
                ,,,,
                0;
        Enum469 =
                0,"EngUnits",
                1,"EngUnitsTimes10",
                2,"RawProportional",
                3,"ScaledForPID",
                4,"PercentRange";

        Param470 =
                0,
                7,"20 0F 25 D6 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod2C0TmpUnit",
                "",
                "Assignment for Analog Module 2 Input Channel 00 Temperature Unit",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum470 =
                0,"DegreesF",
                1,"DegreesC";

        Param471 =
                0,
                7,"20 0F 25 D7 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod2C0FiltFrq",
                "",
                "Assignment for Analog Module 2 Input Channel 00 Filter Freq",
                0,5,0,
                ,,,,
                ,,,,
                0;
        Enum471 =
                0,"60Hz",
                1,"50Hz",
                2,"10Hz",
                3,"250Hz",
                4,"500Hz",
                5,"1KHz";

        Param472 =
                0,
                7,"20 0F 25 D8 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod2C0OpCktSt",
                "",
                "Indicates Analog Module 2 Input Channel 00 Open Circuit State",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum472 =
                0,"Upscale",
                1,"Downscale",
                2,"LastState",
                3,"Zero";

        Param473 =
                0,
                7,"20 0F 25 D9 01 30 01",
                0x0002,
                0xC1,
                1,
                "InAnMod2Ch0RTDEn",
                "",
                "Enable Analog Module 2 Input Channel 00 to function with RTD",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum473 =
                0,"Disable",
                1,"Enable";

        Param474 =
                0,
                7,"20 0F 25 DA 01 30 01",
                0x0044,
                0xC6,
                1,
                "InAMod2C0TripDly",
                "Sec",
                "Analog Module 2 Input Channel 00 Trip Delay ",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param475 =
                0,
                7,"20 0F 25 DB 01 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod2C0TripLvl",
                "",
                "Level (in selected Units) where Analog Input generates a trip",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param476 =
                0,
                7,"20 0F 25 DC 01 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod2C0WarnLvl",
                "",
                "Level (in selected Units) where Analog Input generates a warning",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param477 =
                0,
                7,"20 0F 25 DD 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAnMod2Ch01Type ",
                "",
                "Assignment for Analog Module 2 Input Channel 01 function",
                0,21,0,
                ,,,,
                ,,,,
                0;
        Enum477 =
                0,"Disabled",
                1,"4To20mA",
                2,"0To20mA",
                3,"0To10Volts",
                4,"1To5Volts",
                5,"0To5Volts",
                6,"100Pt385",
                7,"200Pt385",
                8,"500Pt385",
                9,"1000Pt385",
                10,"100Pt3916",
                11,"200Pt3916",
                12,"500Pt3916",
                13,"1000Pt3916",
                14,"10Cu426",
                15,"120Ni618",
                16,"120Ni672",
                17,"604NiFe518",
                18,"150ohm",
                19,"1000ohm",
                20,"3000ohm",
                21,"6000ohm";

        Param478 =
                0,
                7,"20 0F 25 DE 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod2Ch1Format",
                "",
                "Assignment for Analog Module 2 Input Channel 01 Data Format",
                0,4,0,
                ,,,,
                ,,,,
                0;
        Enum478 =
                0,"EngUnits",
                1,"EngUnitsTimes10",
                2,"RawProportional",
                3,"ScaledForPID",
                4,"PercentRange";

        Param479 =
                0,
                7,"20 0F 25 DF 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod2C1TmpUnit",
                "",
                "Assignment for Analog Module 2 Input Channel 01 Temperature Unit",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum479 =
                0,"DegreesF",
                1,"DegreesC";

        Param480 =
                0,
                7,"20 0F 25 E0 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod2C1FiltFrq",
                "",
                "Assignment Analog Module 2 Input Channel 01 Filter Freq",
                0,5,0,
                ,,,,
                ,,,,
                0;
        Enum480 =
                0,"60Hz",
                1,"50Hz",
                2,"10Hz",
                3,"250Hz",
                4,"500Hz",
                5,"1KHz";

        Param481 =
                0,
                7,"20 0F 25 E1 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod2C1OpCktSt",
                "",
                "Indicates Analog Module 2 Input Channel 01 Open Circuit State",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum481 =
                0,"Upscale",
                1,"Downscale",
                2,"LastState",
                3,"Zero";

        Param482 =
                0,
                7,"20 0F 25 E2 01 30 01",
                0x0002,
                0xC1,
                1,
                "InAnMod2Ch1RTDEn",
                "",
                "Enable Analog Module 2 Input Channel 01 to function with RTD",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum482 =
                0,"Disable",
                1,"Enable";

        Param483 =
                0,
                7,"20 0F 25 E3 01 30 01",
                0x0044,
                0xC6,
                1,
                "InAMod2C1TripDly",
                "Sec",
                "Analog Module 2 Input Channel 01 Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param484 =
                0,
                7,"20 0F 25 E4 01 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod2C1TripLvl",
                "",
                "Level (in selected Units) where Analog Input generates a trip",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param485 =
                0,
                7,"20 0F 25 E5 01 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod2C1WarnLvl",
                "",
                "Level (in selected Units) where Analog Input generates a warning",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param486 =
                0,
                7,"20 0F 25 E6 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAnMod2Ch02Type",
                "",
                "Assignment for Analog Module 2 Input Channel 02 function",
                0,21,0,
                ,,,,
                ,,,,
                0;
        Enum486 =
                0,"Disabled",
                1,"4To20mA",
                2,"0To20mA",
                3,"0To10Volts",
                4,"1To5Volts",
                5,"0To5Volts",
                6,"100Pt385",
                7,"200Pt385",
                8,"500Pt385",
                9,"1000Pt385",
                10,"100Pt3916",
                11,"200Pt3916",
                12,"500Pt3916",
                13,"1000Pt3916",
                14,"10Cu426",
                15,"120Ni618",
                16,"120Ni672",
                17,"604NiFe518",
                18,"150ohm",
                19,"1000ohm",
                20,"3000ohm",
                21,"6000ohm";

        Param487 =
                0,
                7,"20 0F 25 E7 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod2Ch2Format",
                "",
                "Assignment for Analog Module 2 Input Channel 02 Data Format",
                0,4,0,
                ,,,,
                ,,,,
                0;
        Enum487 =
                0,"EngUnits",
                1,"EngUnitsTimes10",
                2,"RawProportional",
                3,"ScaledForPID",
                4,"PercentRange";

        Param488 =
                0,
                7,"20 0F 25 E8 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod2C2TmpUnit",
                "",
                "Assignment for Analog Module 2 Input Channel 02 Temperature Unit",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum488 =
                0,"DegreesF",
                1,"DegreesC";

        Param489 =
                0,
                7,"20 0F 25 E9 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod2C2FiltFrq",
                "",
                "Assignment Analog Module 2 Input Channel 02 Filter Freq",
                0,5,0,
                ,,,,
                ,,,,
                0;
        Enum489 =
                0,"60Hz",
                1,"50Hz",
                2,"10Hz",
                3,"250Hz",
                4,"500Hz",
                5,"1KHz";

        Param490 =
                0,
                7,"20 0F 25 EA 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod2C2OpCktSt ",
                "",
                "Indicates Analog Module 2 Input Channel 02 Open Circuit State",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum490 =
                0,"Upscale",
                1,"Downscale",
                2,"LastState",
                3,"Zero";

        Param491 =
                0,
                7,"20 0F 25 EB 01 30 01",
                0x0002,
                0xC1,
                1,
                "InAnMod2Ch2RTDEn ",
                "",
                "Enable Analog Module 2 Input Channel 02 to function with RTD",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum491 =
                0,"Disable",
                1,"Enable";

        Param492 =
                0,
                7,"20 0F 25 EC 01 30 01",
                0x0044,
                0xC6,
                1,
                "InAMod2C2TripDly",
                "Sec",
                "Analog Module 2 Input Channel 02 Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param493 =
                0,
                7,"20 0F 25 ED 01 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod2C2TripLvl",
                "",
                "Level (in selected Units) where Analog Input generates a trip",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param494 =
                0,
                7,"20 0F 25 EE 01 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod2C2WarnLvl",
                "",
                "Level (in selected Units) where Analog Input generates a warning",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param495 =
                0,
                7,"20 0F 25 EF 01 30 01",
                0x0002,
                0xC6,
                1,
                "OutAnMod2Type",
                "",
                "Assignment for Analog Module 2 Output function.",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum495 =
                0,"Disabled",
                1,"4To20mA",
                2,"0To20mA",
                3,"0To10Volts";

        Param496 =
                0,
                7,"20 0F 25 F0 01 30 01",
                0x0002,
                0xC6,
                1,
                "OutAnMod2Select",
                "",
                "Assignment of parameter data value to drive Analog Module 2 Output",
                0,11,0,
                ,,,,
                ,,,,
                0;
        Enum496 =
                0,"AveragePctFLA",
                1,"ScaledAvgPctFLA",
                2,"PercentTCU",
                3,"GFCurrent",
                4,"CurrentUnbalance",
                5,"AvgLLVoltage",
                6,"VoltLLUnbalance",
                7,"TotalkW",
                8,"TotalkVA",
                9,"TotalkVAR",
                10,"TotalPF",
                11,"UserDLXData";

        Param497 =
                0,
                7,"20 0F 25 F1 01 30 01",
                0x0002,
                0xC6,
                1,
                "OutAnMod2FltActn",
                "",
                "Analog Module 2 Output action on comms fault",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum497 =
                0,"HoldLastState",
                1,"Minimum",
                2,"Maximum",
                3,"Zero";

        Param498 =
                0,
                7,"20 0F 25 F2 01 30 01",
                0x0002,
                0xC6,
                1,
                "OutAnMod2IdlActn",
                "",
                "Analog Module 2 Output action on comms idle",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum498 =
                0,"HoldLastState",
                1,"Minimum",
                2,"Maximum",
                3,"Zero";

        Param499 =
                0,
                7,"20 0F 25 F3 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAnMod3Ch00Type",
                "",
                "Assignment for Analog Module 3 Input Channel 00 function",
                0,21,0,
                ,,,,
                ,,,,
                0;
        Enum499 =
                0,"Disabled",
                1,"4To20mA",
                2,"0To20mA",
                3,"0To10Volts",
                4,"1To5Volts",
                5,"0To5Volts",
                6,"100Pt385",
                7,"200Pt385",
                8,"500Pt385",
                9,"1000Pt385",
                10,"100Pt3916",
                11,"200Pt3916",
                12,"500Pt3916",
                13,"1000Pt3916",
                14,"10Cu426",
                15,"120Ni618",
                16,"120Ni672",
                17,"604NiFe518",
                18,"150ohm",
                19,"1000ohm",
                20,"3000ohm",
                21,"6000ohm";

        Param500 =
                0,
                7,"20 0F 25 F4 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod3Ch0Format",
                "",
                "Assignment for Analog Module 3 Input Channel 00 Data Format",
                0,4,0,
                ,,,,
                ,,,,
                0;
        Enum500 =
                0,"EngUnits",
                1,"EngUnitsTimes10",
                2,"RawProportional",
                3,"ScaledForPID",
                4,"PercentRange";

        Param501 =
                0,
                7,"20 0F 25 F5 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod3C0TmpUnit",
                "",
                "Assignment for Analog Module 3 Input Channel 00 Temperature Unit",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum501 =
                0,"DegreesF",
                1,"DegreesC";

        Param502 =
                0,
                7,"20 0F 25 F6 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod3C0FiltFrq",
                "",
                "Assignment for Analog Module 3 Input Channel 00 Filter Freq",
                0,5,0,
                ,,,,
                ,,,,
                0;
        Enum502 =
                0,"60Hz",
                1,"50Hz",
                2,"10Hz",
                3,"250Hz",
                4,"500Hz",
                5,"1KHz";

        Param503 =
                0,
                7,"20 0F 25 F7 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod3C0OpCktSt ",
                "",
                "Indicates Analog Module 3 Input Channel 00 Open Circuit State",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum503 =
                0,"Upscale",
                1,"Downscale",
                2,"LastState",
                3,"Zero";

        Param504 =
                0,
                7,"20 0F 25 F8 01 30 01",
                0x0002,
                0xC1,
                1,
                "InAnMod3Ch0RTDEn",
                "",
                "Enable Analog Module 3 Input Channel 00 to function with RTD",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum504 =
                0,"Disable",
                1,"Enable";

        Param505 =
                0,
                7,"20 0F 25 F9 01 30 01",
                0x0044,
                0xC6,
                1,
                "InAMod3C0TripDly",
                "Sec",
                "Analog Module 3 Input Channel 00 Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param506 =
                0,
                7,"20 0F 25 FA 01 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod3C0TripLvl",
                "",
                "Level (in selected Units) where Analog Input generates a trip",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param507 =
                0,
                7,"20 0F 25 FB 01 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod3C0WarnLvl",
                "",
                "Level (in selected Units) where Analog Input generates a warning",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param508 =
                0,
                7,"20 0F 25 FC 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAnMod3Ch01Type",
                "",
                "Assignment for Analog Module 3 Input Channel 01 function",
                0,21,0,
                ,,,,
                ,,,,
                0;
        Enum508 =
                0,"Disabled",
                1,"4To20mA",
                2,"0To20mA",
                3,"0To10Volts",
                4,"1To5Volts",
                5,"0To5Volts",
                6,"100Pt385",
                7,"200Pt385",
                8,"500Pt385",
                9,"1000Pt385",
                10,"100Pt3916",
                11,"200Pt3916",
                12,"500Pt3916",
                13,"1000Pt3916",
                14,"10Cu426",
                15,"120Ni618",
                16,"120Ni672",
                17,"604NiFe518",
                18,"150ohm",
                19,"1000ohm",
                20,"3000ohm",
                21,"6000ohm";

        Param509 =
                0,
                7,"20 0F 25 FD 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod3Ch1Format",
                "",
                "Assignment for Analog Module 3 Input Channel 01 Data Format",
                0,4,0,
                ,,,,
                ,,,,
                0;
        Enum509 =
                0,"EngUnits",
                1,"EngUnitsTimes10",
                2,"RawProportional",
                3,"ScaledForPID",
                4,"PercentRange";

        Param510 =
                0,
                7,"20 0F 25 FE 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod3C1TmpUnit",
                "",
                "Assignment for Analog Module 3 Input Channel 01 Temperature Unit",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum510 =
                0,"DegreesF",
                1,"DegreesC";

        Param511 =
                0,
                7,"20 0F 25 FF 01 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod3C1FiltFrq",
                "",
                "Assignment Analog Module 3 Input Channel 01 Filter Freq",
                0,5,0,
                ,,,,
                ,,,,
                0;
        Enum511 =
                0,"60Hz",
                1,"50Hz",
                2,"10Hz",
                3,"250Hz",
                4,"500Hz",
                5,"1KHz";

        Param512 =
                0,
                7,"20 0F 25 00 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod3C1OpCktSt",
                "",
                "Indicates Analog Module 3 Input Channel 01 Open Circuit State",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum512 =
                0,"Upscale",
                1,"Downscale",
                2,"LastState",
                3,"Zero";

        Param513 =
                0,
                7,"20 0F 25 01 02 30 01",
                0x0002,
                0xC1,
                1,
                "InAnMod3Ch1RTDEn",
                "",
                "Enable Analog Module 3 Input Channel 01 to function with RTD",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum513 =
                0,"Disable",
                1,"Enable";

        Param514 =
                0,
                7,"20 0F 25 02 02 30 01",
                0x0044,
                0xC6,
                1,
                "InAMod3C1TripDly",
                "Sec",
                "Analog Module 3 Input Channel 01 Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param515 =
                0,
                7,"20 0F 25 03 02 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod3C1TripLvl",
                "",
                "Level (in selected Units) where Analog Input generates a trip",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param516 =
                0,
                7,"20 0F 25 04 02 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod3C1WarnLvl",
                "",
                "Level (in selected Units) where Analog Input generates a warning",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param517 =
                0,
                7,"20 0F 25 05 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAnMod3Ch02Type",
                "",
                "Assignment for Analog Module 3 Input Channel 02 function.",
                0,21,0,
                ,,,,
                ,,,,
                0;
        Enum517 =
                0,"Disabled",
                1,"4To20mA",
                2,"0To20mA",
                3,"0To10Volts",
                4,"1To5Volts",
                5,"0To5Volts",
                6,"100Pt385",
                7,"200Pt385",
                8,"500Pt385",
                9,"1000Pt385",
                10,"100Pt3916",
                11,"200Pt3916",
                12,"500Pt3916",
                13,"1000Pt3916",
                14,"10Cu426",
                15,"120Ni618",
                16,"120Ni672",
                17,"604NiFe518",
                18,"150ohm",
                19,"1000ohm",
                20,"3000ohm",
                21,"6000ohm";

        Param518 =
                0,
                7,"20 0F 25 06 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod3Ch2Format",
                "",
                "Assignment for Analog Module 3 Input Channel 02 Data Format",
                0,4,0,
                ,,,,
                ,,,,
                0;
        Enum518 =
                0,"EngUnits",
                1,"EngUnitsTimes10",
                2,"RawProportional",
                3,"ScaledForPID",
                4,"PercentRange";

        Param519 =
                0,
                7,"20 0F 25 07 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod3C2TmpUnit",
                "",
                "Assignment for Analog Module 3 Input Channel 02 Temperature Unit",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum519 =
                0,"DegreesF",
                1,"DegreesC";

        Param520 =
                0,
                7,"20 0F 25 08 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod3C2FiltFrq",
                "",
                "Indicates Analog Module 3 Input Channel 02 Filter Freq",
                0,5,0,
                ,,,,
                ,,,,
                0;
        Enum520 =
                0,"60Hz",
                1,"50Hz",
                2,"10Hz",
                3,"250Hz",
                4,"500Hz",
                5,"1KHz";

        Param521 =
                0,
                7,"20 0F 25 09 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod3C2OpCktSt",
                "",
                "Indicates Analog Module 3 Input Channel 02 Open Circuit State",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum521 =
                0,"Upscale",
                1,"Downscale",
                2,"LastState",
                3,"Zero";

        Param522 =
                0,
                7,"20 0F 25 0A 02 30 01",
                0x0002,
                0xC1,
                1,
                "InAnMod3Ch2RTDEn",
                "",
                "Enable Analog Module 3 Input Channel 02 to function with RTD",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum522 =
                0,"Disable",
                1,"Enable";

        Param523 =
                0,
                7,"20 0F 25 0B 02 30 01",
                0x0044,
                0xC6,
                1,
                "InAMod3C2TripDly",
                "Sec",
                "Analog Module 3 Input Channel 02 Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param524 =
                0,
                7,"20 0F 25 0C 02 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod3C2TripLvl",
                "",
                "Level (in selected Units) where Analog Input generates a trip",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param525 =
                0,
                7,"20 0F 25 0D 02 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod3C2WarnLvl",
                "",
                "Level (in selected Units) where Analog Input generates a warning",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param526 =
                0,
                7,"20 0F 25 0E 02 30 01",
                0x0002,
                0xC6,
                1,
                "OutAnMod3Type",
                "",
                "Assignment for Analog Module 3 Output function",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum526 =
                0,"Disabled",
                1,"4To20mA",
                2,"0To20mA",
                3,"0To10Volts";

        Param527 =
                0,
                7,"20 0F 25 0F 02 30 01",
                0x0002,
                0xC6,
                1,
                "OutAnMod3Select",
                "",
                "Assignment of parameter data value to drive Analog Module 3 Output",
                0,11,0,
                ,,,,
                ,,,,
                0;
        Enum527 =
                0,"AveragePctFLA",
                1,"ScaledAvgPctFLA",
                2,"PercentTCU",
                3,"GFCurrent",
                4,"CurrentUnbalance",
                5,"AvgLLVoltage",
                6,"VoltLLUnbalance",
                7,"TotalkW",
                8,"TotalkVA",
                9,"TotalkVAR",
                10,"TotalPF",
                11,"UserDLXData";

        Param528 =
                0,
                7,"20 0F 25 10 02 30 01",
                0x0002,
                0xC6,
                1,
                "OutAnMod3FltActn",
                "",
                "Analog Module 3 Output action on comms fault",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum528 =
                0,"HoldLastState",
                1,"Minimum",
                2,"Maximum",
                3,"Zero";

        Param529 =
                0,
                7,"20 0F 25 11 02 30 01",
                0x0002,
                0xC6,
                1,
                "OutAnMod3IdlActn",
                "",
                "Analog Module 3 Output action on comms idle",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum529 =
                0,"HoldLastState",
                1,"Minimum",
                2,"Maximum",
                3,"Zero";

        Param530 =
                0,
                7,"20 0F 25 12 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAnMod4Ch00Type ",
                "",
                "Assignment for Analog Module 4 Input Channel 00 function",
                0,21,0,
                ,,,,
                ,,,,
                0;
        Enum530 =
                0,"Disabled",
                1,"4To20mA",
                2,"0To20mA",
                3,"0To10Volts",
                4,"1To5Volts",
                5,"0To5Volts",
                6,"100Pt385",
                7,"200Pt385",
                8,"500Pt385",
                9,"1000Pt385",
                10,"100Pt3916",
                11,"200Pt3916",
                12,"500Pt3916",
                13,"1000Pt3916",
                14,"10Cu426",
                15,"120Ni618",
                16,"120Ni672",
                17,"604NiFe518",
                18,"150ohm",
                19,"1000ohm",
                20,"3000ohm",
                21,"6000ohm";

        Param531 =
                0,
                7,"20 0F 25 13 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod4Ch0Format",
                "",
                "Assignment for Analog Module 4 Input Channel 00 Data Format",
                0,4,0,
                ,,,,
                ,,,,
                0;
        Enum531 =
                0,"EngUnits",
                1,"EngUnitsTimes10",
                2,"RawProportional",
                3,"ScaledForPID",
                4,"PercentRange";

        Param532 =
                0,
                7,"20 0F 25 14 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod4C0TmpUnit",
                "",
                "Assignment for Analog Module 4 Input Channel 00 Temperature Unit",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum532 =
                0,"DegreesF",
                1,"DegreesC";

        Param533 =
                0,
                7,"20 0F 25 15 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod4C0FiltFrq",
                "",
                "Assignment for Analog Module 4 Input Channel 00 Filter Freq",
                0,5,0,
                ,,,,
                ,,,,
                0;
        Enum533 =
                0,"60Hz",
                1,"50Hz",
                2,"10Hz",
                3,"250Hz",
                4,"500Hz",
                5,"1KHz";

        Param534 =
                0,
                7,"20 0F 25 16 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod4C0OpCktSt ",
                "",
                "Indicates Analog Module 4 Input Channel 00 Open Circuit State",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum534 =
                0,"Upscale",
                1,"Downscale",
                2,"LastState",
                3,"Zero";

        Param535 =
                0,
                7,"20 0F 25 17 02 30 01",
                0x0002,
                0xC1,
                1,
                "InAnMod4Ch0RTDEn",
                "",
                "Enable Analog Module 4 Input Channel 00 to function with RTD",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum535 =
                0,"Disable",
                1,"Enable";

        Param536 =
                0,
                7,"20 0F 25 18 02 30 01",
                0x0044,
                0xC6,
                1,
                "InAMod4C0TripDly",
                "Sec",
                "Analog Module 4 Input Channel 00 Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param537 =
                0,
                7,"20 0F 25 19 02 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod4C0TripLvl",
                "",
                "Level (in selected Units) where Analog Input generates a trip",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param538 =
                0,
                7,"20 0F 25 1A 02 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod4C0WarnLvl",
                "",
                "Level (in selected Units) where Analog Input generates a warning",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param539 =
                0,
                7,"20 0F 25 1B 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAnMod4Ch01Type",
                "",
                "Assignment for Analog Module 4 Input Channel 01 function",
                0,21,0,
                ,,,,
                ,,,,
                0;
        Enum539 =
                0,"Disabled",
                1,"4To20mA",
                2,"0To20mA",
                3,"0To10Volts",
                4,"1To5Volts",
                5,"0To5Volts",
                6,"100Pt385",
                7,"200Pt385",
                8,"500Pt385",
                9,"1000Pt385",
                10,"100Pt3916",
                11,"200Pt3916",
                12,"500Pt3916",
                13,"1000Pt3916",
                14,"10Cu426",
                15,"120Ni618",
                16,"120Ni672",
                17,"604NiFe518",
                18,"150ohm",
                19,"1000ohm",
                20,"3000ohm",
                21,"6000ohm";

        Param540 =
                0,
                7,"20 0F 25 1C 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod4Ch1Format",
                "",
                "Assignment for Analog Module 4 Input Channel 01 Data Format",
                0,4,0,
                ,,,,
                ,,,,
                0;
        Enum540 =
                0,"EngUnits",
                1,"EngUnitsTimes10",
                2,"RawProportional",
                3,"ScaledForPID",
                4,"PercentRange";

        Param541 =
                0,
                7,"20 0F 25 1D 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod4C1TmpUnit",
                "",
                "Assignment for Analog Module 4 Input Channel 01 Temperature Unit",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum541 =
                0,"DegreesF",
                1,"DegreesC";

        Param542 =
                0,
                7,"20 0F 25 1E 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod4C1FiltFrq",
                "",
                "Assignment Analog Module 4 Input Channel 01 Filter Freq",
                0,5,0,
                ,,,,
                ,,,,
                0;
        Enum542 =
                0,"60Hz",
                1,"50Hz",
                2,"10Hz",
                3,"250Hz",
                4,"500Hz",
                5,"1KHz";

        Param543 =
                0,
                7,"20 0F 25 1F 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod4C1OpCktSt",
                "",
                "Indicates Analog Module 4 Input Channel 01 Open Circuit State",
                0,3,0,
                ,,,,
                ,,,,
                0;

        Enum543 =
                0,"Upscale",
                1,"Downscale",
                2,"LastState",
                3,"Zero";
        Param544 =
                0,
                7,"20 0F 25 20 02 30 01",
                0x0002,
                0xC1,
                1,
                "InAnMod4Ch1RTDEn",
                "",
                "Enable Analog Module 4Input Channel 01 to function with RTD",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum544 =
                0,"Disable",
                1,"Enable";

        Param545 =
                0,
                7,"20 0F 25 21 02 30 01",
                0x0044,
                0xC6,
                1,
                "InAMod4C1TripDly",
                "Sec",
                "Analog Module 4 Input Channel 01 Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param546 =
                0,
                7,"20 0F 25 22 02 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod4C1TripLvl",
                "",
                "Level (in selected Units) where Analog Input generates a trip",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param547 =
                0,
                7,"20 0F 25 23 02 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod4C1WarnLvl",
                "",
                "Level (in selected Units) where Analog Input generates a warning",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param548 =
                0,
                7,"20 0F 25 24 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAnMod4Ch02Type",
                "",
                "Assignment for Analog Module 4 Input Channel 02 function",
                0,21,0,
                ,,,,
                ,,,,
                0;
        Enum548 =
                0,"Disabled",
                1,"4To20mA",
                2,"0To20mA",
                3,"0To10Volts",
                4,"1To5Volts",
                5,"0To5Volts",
                6,"100Pt385",
                7,"200Pt385",
                8,"500Pt385",
                9,"1000Pt385",
                10,"100Pt3916",
                11,"200Pt3916",
                12,"500Pt3916",
                13,"1000Pt3916",
                14,"10Cu426",
                15,"120Ni618",
                16,"120Ni672",
                17,"604NiFe518",
                18,"150ohm",
                19,"1000ohm",
                20,"3000ohm",
                21,"6000ohm";

        Param549 =
                0,
                7,"20 0F 25 25 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod4Ch2Format",
                "",
                "Assignment for Analog Module 4 Input Channel 02 Data Format",
                0,4,0,
                ,,,,
                ,,,,
                0;
        Enum549 =
                0,"EngUnits",
                1,"EngUnitsTimes10",
                2,"RawProportional",
                3,"ScaledForPID",
                4,"PercentRange";

        Param550 =
                0,
                7,"20 0F 25 26 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod4C2TmpUnit",
                "",
                "Assignment for Analog Module 4 Input Channel 02 Temperature Unit",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum550 =
                0,"DegreesF",
                1,"DegreesC";

        Param551 =
                0,
                7,"20 0F 25 27 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod4C2FiltFrq",
                "",
                "Indicates Analog Module 4 Input Channel 02 Filter Freq",
                0,5,0,
                ,,,,
                ,,,,
                0;
        Enum551 =
                0,"60Hz",
                1,"50Hz",
                2,"10Hz",
                3,"250Hz",
                4,"500Hz",
                5,"1KHz";

        Param552 =
                0,
                7,"20 0F 25 28 02 30 01",
                0x0002,
                0xC6,
                1,
                "InAMod4C2OpCktSt",
                "",
                "Indicates Analog Module 4 Input Channel 02 Open Circuit State",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum552 =
                0,"Upscale",
                1,"Downscale",
                2,"LastState",
                3,"Zero";

        Param553 =
                0,
                7,"20 0F 25 29 02 30 01",
                0x0002,
                0xC1,
                1,
                "InAnMod4Ch2RTDEn ",
                "",
                "Enable Analog Module 4 Input Channel 02 to function with RTD",
                0,1,0,
                ,,,,
                ,,,,
                0;
        Enum553 =
                0,"Disable",
                1,"Enable";

        Param554 =
                0,
                7,"20 0F 25 2A 02 30 01",
                0x0044,
                0xC6,
                1,
                "InAMod4C2TripDly",
                "Sec",
                "Analog Module 4 Input Channel 02 Trip Delay",
                0,250,10,
                1,1,1,0,
                ,,,,
                1;

        Param555 =
                0,
                7,"20 0F 25 2B 02 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod4C2TripLvl",
                "",
                "Level (in selected Units) where Analog Input generates a trip",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param556 =
                0,
                7,"20 0F 25 2C 02 30 01",
                0x0000,
                0xC7,
                2,
                "InAMod4C2WarnLvl",
                "",
                "Level (in selected Units) where Analog Input generates a warning",
                0,65535,0,
                ,,,,
                ,,,,
                0;

        Param557 =
                0,
                7,"20 0F 25 2D 02 30 01",
                0x0002,
                0xC6,
                1,
                "OutAnMod4Type",
                "",
                "Assignment for Analog Module 4 Output function",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum557 =
                0,"Disabled",
                1,"4To20mA",
                2,"0To20mA",
                3,"0To10Volts";

        Param558 =
                0,
                7,"20 0F 25 2E 02 30 01",
                0x0002,
                0xC6,
                1,
                "OutAnMod4Select",
                "",
                "Assignment of parameter data value to drive Analog Module 4 Output",
                0,11,0,
                ,,,,
                ,,,,
                0;
        Enum558 =
                0,"AveragePctFLA",
                1,"ScaledAvgPctFLA",
                2,"PercentTCU",
                3,"GFCurrent",
                4,"CurrentUnbalance",
                5,"AvgLLVoltage",
                6,"VoltLLUnbalance",
                7,"TotalkW",
                8,"TotalkVA",
                9,"TotalkVAR",
                10,"TotalPF",
                11,"UserDLXData";

        Param559 =
                0,
                7,"20 0F 25 2F 02 30 01",
                0x0002,
                0xC6,
                1,
                "OutAnMod4FltActn",
                "",
                "Analog Module 4 Output action on comms fault",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum559 =
                0,"HoldLastState",
                1,"Minimum",
                2,"Maximum",
                3,"Zero";

        Param560 =
                0,
                7,"20 0F 25 30 02 30 01",
                0x0002,
                0xC6,
                1,
                "OutAnMod4IdlActn",
                "",
                "Analog Module 4Output action on comms idle",
                0,3,0,
                ,,,,
                ,,,,
                0;
        Enum560 =
                0,"HoldLastState",
                1,"Minimum",
                2,"Maximum",
                3,"Zero";



    $ The following ParamN definitions are for Invisible Parameters
    $ that do not exist in the device.  They are here to provide
    $ names for Assembly members in this EDS whose corresponding
    $ on-line member names are encoded in Symbolic EPATHs.

        Param999 =
                0,
                ,,
                0x0200,
                0xC8,
                4,
                "RPI Range",
                "",
                "",
                2000,3200000,10000,
                ,,,,
                ,,,,
                ;

        Param1100 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0200,                 $ Descriptor
                0xC2,                   $ Data Type
                1,                      $ Data Size in bytes
                "ConfigAssyRev",        $ name
                "",                     $ units
                "",                     $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param1101 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0200,                 $ Descriptor
                0xC1,                   $ Data Type
                1,                      $ Data Size in bytes
                "Reserved",             $ name
                "",                     $ units
                "",                     $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param1102 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0200,                 $ Descriptor
                0xC6,                   $ Data Type
                1,                      $ Data Size in bytes
                "Reserved",             $ name
                "",                     $ units
                "",                     $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param1103 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0200,                 $ Descriptor
                0xC7,                   $ Data Type
                2,                      $ Data Size in bytes
                "Reserved",             $ name
                "",                     $ units
                "",                     $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param1104 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0200,                 $ Descriptor
                0xC8,                   $ Data Type
                4,                      $ Data Size in bytes
                "Reserved",             $ name
                "",                     $ units
                "",                     $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param1105 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0200,                 $ Descriptor
                0xD2,                   $ Data Type
                2,                      $ Data Size in bytes
                "AnDeviceOuts",         $ name
                "",                     $ units
                "",                     $ help string
                ,65535,0,               $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param1106 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0200,                 $ Descriptor
                0xC1,                   $ Data Type
                1,                      $ Data Size in bytes
                "NetworkStart1",        $ name
                "",                     $ units
                "",                     $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param1107 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0200,                 $ Descriptor
                0xC1,                   $ Data Type
                1,                      $ Data Size in bytes
                "NetworkStart2",        $ name
                "",                     $ units
                "",                     $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param1108 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0200,                 $ Descriptor
                0xC1,                   $ Data Type
                1,                      $ Data Size in bytes
                "TripReset",            $ name
                "",                     $ units
                "",                     $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param1109 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0200,                 $ Descriptor
                0xC1,                   $ Data Type
                1,                      $ Data Size in bytes
                "EmergencyStart",       $ name
                "",                     $ units
                "",                     $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param1110 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0200,                 $ Descriptor
                0xC1,                   $ Data Type
                1,                      $ Data Size in bytes
                "RemoteStart",          $ name
                "",                     $ units
                "",                     $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param1111 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0200,                 $ Descriptor
                0xC1,                   $ Data Type
                1,                      $ Data Size in bytes
                "OSLED1Green",          $ name
                "",                     $ units
                "",                     $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param1112 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0200,                 $ Descriptor
                0xC1,                   $ Data Type
                1,                      $ Data Size in bytes
                "OSLED2Green",          $ name
                "",                     $ units
                "",                     $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param1113 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0200,                 $ Descriptor
                0xC1,                   $ Data Type
                1,                      $ Data Size in bytes
                "OSLED3Green",          $ name
                "",                     $ units
                "",                     $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param1114 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0200,                 $ Descriptor
                0xC2,                   $ Data Type
                1,                      $ Data Size in bytes
                "OSLED3Red",            $ name
                "",                     $ units
                "",                     $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param1115 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0200,                 $ Descriptor
                0xC1,                   $ Data Type
                1,                      $ Data Size in bytes
                "OSLED4Red",            $ name
                "",                     $ units
                "",                     $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param1116 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0200,                 $ Descriptor
                0xD2,                   $ Data Type
                2,                      $ Data Size in bytes
                "PtDeviceIn",           $ name
                "",                     $ units
                "",                     $ help string
                ,65535,0,               $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param1117 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0200,                 $ Descriptor
                0xD2,                   $ Data Type
                2,                      $ Data Size in bytes
                "AnDeviceIn",           $ name
                "",                     $ units
                "",                     $ help string
                ,65535,0,               $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places
        Param1118 =
                0,                      $ reserved, shall equal 0
                ,,                      $ Link Path Size, Link Path
                0x0200,                 $ Descriptor
                0xC1,                   $ Data Type
                1,                      $ Data Size in bytes
                "Tripped",              $ name
                "",                     $ units
                "",                     $ help string
                ,,0,                    $ min, max, default data values
                ,,,,                    $ mult, div, base, offset scaling
                ,,,,                    $ mult, div, base, offset links
                ;                       $ decimal places

        Param1291 =
                0,
                0,"",
                0x0600,
                0xC8,
                4,
                "Datalink1",
                "",
                "Produced I/O Assembly Datalink1",
                0,560,0,
                ,,,,
                ,,,,
                0;

        Param1292 =
                0,
                0,"",
                0x0600,
                0xC8,
                4,
                "Datalink2",
                "",
                "Produced I/O Assembly Datalink2",
                0,560,0,
                ,,,,
                ,,,,
                0;

        Param1293 =
                0,
                0,"",
                0x0600,
                0xC8,
                4,
                "Datalink3",
                "",
                "Produced I/O Assembly Datalink3",
                0,560,0,
                ,,,,
                ,,,,
                0;

        Param1294 =
                0,
                0,"",
                0x0600,
                0xC8,
                4,
                "Datalink4",
                "",
                "Produced I/O Assembly Datalink4",
                0,560,0,
                ,,,,
                ,,,,
                0;

        Param1295 =
                0,
                0,"",
                0x0600,
                0xC8,
                4,
                "Datalink5",
                "",
                "Produced I/O Assembly Datalink5",
                0,560,0,
                ,,,,
                ,,,,
                0;

        Param1296 =
                0,
                0,"",
                0x0600,
                0xC8,
                4,
                "Datalink6",
                "",
                "Produced I/O Assembly Datalink6",
                0,560,0,
                ,,,,
                ,,,,
                0;

        Param1297 =
                0,
                0,"",
                0x0600,
                0xC8,
                4,
                "Datalink7",
                "",
                "Produced I/O Assembly Datalink7",
                0,560,0,
                ,,,,
                ,,,,
                0;

        Param1298 =
                0,
                0,"",
                0x0600,
                0xC8,
                4,
                "Datalink8",
                "",
                "Produced I/O Assembly Datalink8",
                0,560,0,
                ,,,,
                ,,,,
                0;


[Groups]

        Group1 =
                "Device Monitor",
                36,
                1,2,3,4,5,6,7,8,10,11,
                12,13,14,16,17,18,20,21,22,23,
                24,25,26,27,28,29,30,31,32,33,
                34,35,36,37,38,39;

        Group2 =
                "Current Monitor",
                10,
                43,44,45,46,47,48,49,50,51,52;

        Group3 =
                "Voltage Monitor",
                11,
                53,54,55,56,57,58,59,60,61,62,
                63;

        Group4 =
                "Power Monitor",
                16,
                64,65,66,67,68,69,70,71,72,73,
                74,75,76,77,78,79;

        Group5 =
                "Energy Monitor",
                31,
                80,81,82,83,84,85,86,87,88,89,
                90,91,92,93,94,95,96,97,98,99,
                100,101,102,103,104,105,106,107,108,109,
                110;

        Group6 =
                "Analog Monitor",
                16,
                111,112,113,114,115,116,117,118,119,120,
                121,122,123,124,125,126;

        Group7 =
                "TripWarn History",
                20,
                127,128,129,130,131,133,134,135,136,137,
                139,140,141,142,143,145,146,147,148,149;

        Group8 =
                "Trip Snapshot",
                12,
                151,152,153,154,155,156,157,158,159,160,
                161,162;
        Group9 =
                "Command",
                3,
                163,164,165;
        Group10 =
                "Overload Setup",
                7,
                171,172,173,174,175,176,177;
        Group11 =
                "Device Setup",
                30,
                183,184,185,186,187,189,190,191,192,193,
                195,196,197,198,199,200,201,202,203,204,
                205,206,207,208,209,211,212,213,214,215;
        Group12 =
                "Options Setup",
                13,
                221,222,223,224,225,226,227,228,229,230,
                231,232,233;
        Group13 =
                "Current Setup",
                50,
                239,240,241,242,243,244,245,246,247,248,
                249,250,251,252,253,254,255,256,257,258,
                259,260,261,262,263,264,265,266,267,268,
                269,270,271,272,273,274,275,276,277,278,
                279,280,281,282,283,284,285,286,287,288;
        Group14 =
                "Comms Setup",
                10,
                289,290,291,292,293,294,295,296,297,298;
        Group15 =
                "Output Setup",
                42,
                304,305,306,307,308,309,310,311,312,313,
                314,315,316,317,318,319,320,321,322,323,
                324,325,326,327,328,329,330,331,332,333,
                334,335,336,337,338,339,340,341,342,343,
                344,345;
        Group16 =
                "DeviceLogixSetup",
                5,
                346,347,348,350,351;

        Group17 =
                "Voltage Setup",
                25,
                352,353,354,355,356,357,358,359,360,361,
                362,363,364,365,366,367,368,369,370,371,
                372,373,374,375,376;
        Group18 =
                "Power Setup",
                51,
                377,378,379,380,381,382,383,384,385,386,
                387,388,389,390,391,392,393,394,395,396,
                397,398,399,400,401,402,403,404,405,406,
                407,408,409,410,411,412,413,414,415,416,
                417,418,419,420,421,422,423,424,425,426,
                427;
        Group19 =
                "Display Setup",
                3,
                428,429,430;
        Group20 =
                "Analog1 Setup",
                31,
                437,438,439,440,441,442,443,444,445,446,
                447,448,449,450,451,452,453,454,455,456,
                457,458,459,460,461,462,463,464,465,466,
                467;
        Group21 =
                "Analog2 Setup",
                31,
                468,469,470,471,472,473,474,475,476,477,
                478,479,480,481,482,483,484,485,486,487,
                488,489,490,491,492,493,494,495,496,497,
                498;
        Group22 =
                "Analog3 Setup",
                31,
                499,500,501,502,503,504,505,506,507,508,
                509,510,511,512,513,514,515,516,517,518,
                519,520,521,522,523,524,525,526,527,528,
                529;
        Group23 =
                "Analog4 Setup",
                31,
                530,531,532,533,534,535,536,537,538,539,
                540,541,542,543,544,545,546,547,548,549,
                550,551,552,553,554,555,556,557,558,559,
                560;


[Assembly]

        Assem2 =
                "ODVA Cmd",
                "20 04 24 02 30 03",
                1,
                0x0000,
                ,,
                2,Param1101,
                1,Param1108,            $ Dummy ParamN for TripReset
                5,;

        Assem50 =
                "ODVA Status",
                "20 04 24 32 30 03",
                1,
                0x0000,
                ,,
                1,Param1118,            $ Dummy ParamN for Tripped
                7,;

        Assem120 =
                "Configuration Assembly",
                "20 04 24 78 30 03",
                408,
                0x0001,
                ,,
                8,Param1101,
                8,Param1100,
                8,Param195,
                8,Param1102,
                32,Param171,
                32,Param177,
                8,Param172,
                1,Param173,
                1,Param176,
                1,Param247,
                1,Param248,
                2,Param364,
                1,Param377,
                1,Param1101,
                8,Param174,
                8,Param175,
                16,Param183,
                16,Param189,
                16,Param184,
                16,Param190,
                16,Param185,
                16,Param191,
                16,Param186,
                16,Param192,
                16,Param187,
                16,Param193,
                16,Param139,
                16,Param145,
                16,Param140,
                16,Param146,
                16,Param141,
                16,Param147,
                16,Param142,
                16,Param148,
                16,Param143,
                16,Param149,
                16,Param233,
                8,Param221,
                8,Param222,
                4,Param224,
                3,Param225,
                3,Param226,
                3,Param227,
                3,Param228,
                2,Param229,
                2,Param230,
                2,Param231,
                2,Param232,
                8,Param1102,
                4,Param212,
                4,Param202,
                4,Param203,
                4,Param204,
                4,Param196,
                4,Param197,
                4,Param198,
                4,Param199,
                4,Param200,
                4,Param201,
                4,Param209,
                1,Param216,
                3,Param1101,
                8,Param205,
                8,Param1102,
                16,Param206,
                16,Param207,
                16,Param208,
                16,Param213,
                16,Param214,
                16,Param215,
                8,Param241,
                8,Param242,
                8,Param243,
                8,Param245,
                16,Param244,
                16,Param246,
                8,Param239,
                8,Param240,
                8,Param249,
                8,Param1102,
                16,Param250,
                8,Param251,
                8,Param252,
                16,Param253,
                16,Param254,
                8,Param255,
                8,Param256,
                8,Param257,
                8,Param258,
                8,Param259,
                8,Param260,
                8,Param261,
                8,Param262,
                16,Param263,
                16,Param264,
                8,Param265,
                8,Param266,
                8,Param267,
                8,Param268,
                8,Param269,
                8,Param270,
                8,Param271,
                8,Param272,
                8,Param273,
                8,Param274,
                8,Param275,
                8,Param276,
                8,Param277,
                8,Param278,
                8,Param279,
                8,Param280,
                8,Param281,
                8,Param282,
                8,Param283,
                8,Param284,
                8,Param285,
                8,Param286,
                8,Param287,
                8,Param288,
                16,Param291,
                16,Param292,
                16,Param293,
                16,Param294,
                16,Param295,
                16,Param296,
                16,Param297,
                16,Param298,
                1,Param304,
                1,Param305,
                1,Param306,
                1,Param307,
                1,Param308,
                1,Param309,
                1,Param310,
                1,Param311,
                1,Param312,
                1,Param313,
                1,Param314,
                1,Param315,
                1,Param316,
                1,Param317,
                1,Param318,
                1,Param319,
                1,Param320,
                1,Param321,
                1,Param322,
                1,Param323,
                1,Param324,
                1,Param325,
                1,Param326,
                1,Param327,
                1,Param328,
                1,Param329,
                1,Param330,
                1,Param331,
                1,Param332,
                1,Param333,
                1,Param334,
                1,Param335,
                1,Param336,
                1,Param337,
                1,Param338,
                1,Param339,
                1,Param340,
                1,Param341,
                1,Param342,
                1,Param343,
                1,Param344,
                1,Param345,
                1,Param346,
                1,Param347,
                4,Param1101,
                16,Param350,
                16,Param353,
                16,Param354,
                8,Param352,
                8,Param363,
                8,Param355,
                8,Param356,
                16,Param357,
                16,Param358,
                8,Param359,
                8,Param360,
                16,Param361,
                16,Param362,
                8,Param365,
                8,Param366,
                8,Param367,
                8,Param368,
                8,Param369,
                8,Param370,
                8,Param371,
                8,Param372,
                8,Param373,
                8,Param374,
                8,Param375,
                8,Param376,
                8,Param426,
                8,Param427,
                8,Param378,
                8,Param379,
                8,Param382,
                8,Param383,
                32,Param380,
                32,Param381,
                32,Param384,
                32,Param385,
                8,Param386,
                8,Param387,
                8,Param390,
                8,Param391,
                32,Param388,
                32,Param389,
                32,Param392,
                32,Param393,
                8,Param394,
                8,Param395,
                8,Param398,
                8,Param399,
                32,Param396,
                32,Param397,
                32,Param400,
                32,Param401,
                8,Param402,
                8,Param403,
                8,Param406,
                8,Param407,
                32,Param404,
                32,Param405,
                32,Param408,
                32,Param409,
                8,Param410,
                8,Param411,
                8,Param412,
                8,Param413,
                8,Param414,
                8,Param415,
                8,Param416,
                8,Param417,
                8,Param418,
                8,Param419,
                8,Param420,
                8,Param421,
                8,Param422,
                8,Param423,
                8,Param424,
                8,Param425,
                16,Param428,
                16,Param429,
                16,Param430,
                16,Param1103,
                16,Param1103,
                16,Param1103,
                16,Param1103,
                16,Param1103,
                16,Param1103,
                16,Param1103,
                8,Param443,
                8,Param452,
                8,Param461,
                8,Param1102,
                16,Param444,
                16,Param445,
                16,Param453,
                16,Param454,
                16,Param462,
                16,Param463,
                5,Param437,
                5,Param446,
                5,Param455,
                1,Param1101,
                8,Param465,
                3,Param438,
                3,Param440,
                2,Param441,
                3,Param447,
                3,Param449,
                2,Param450,
                3,Param456,
                3,Param458,
                2,Param459,
                1,Param439,
                1,Param442,
                1,Param448,
                1,Param451,
                1,Param457,
                1,Param460,
                2,Param466,
                2,Param467,
                4,Param464,
                2,Param1101,
                8,Param474,
                8,Param483,
                8,Param492,
                8,Param1102,
                16,Param475,
                16,Param476,
                16,Param484,
                16,Param485,
                16,Param493,
                16,Param494,
                5,Param468,
                5,Param477,
                5,Param486,
                1,Param1101,
                8,Param496,
                3,Param469,
                3,Param471,
                2,Param472,
                3,Param478,
                3,Param480,
                2,Param481,
                3,Param487,
                3,Param489,
                2,Param490,
                1,Param470,
                1,Param473,
                1,Param479,
                1,Param482,
                1,Param488,
                1,Param491,
                2,Param497,
                2,Param498,
                4,Param495,
                2,Param1101,
                8,Param505,
                8,Param514,
                8,Param523,
                8,Param1102,
                16,Param506,
                16,Param507,
                16,Param515,
                16,Param516,
                16,Param524,
                16,Param525,
                5,Param499,
                5,Param508,
                5,Param517,
                1,Param1101,
                8,Param527,
                3,Param500,
                3,Param502,
                2,Param503,
                3,Param509,
                3,Param511,
                2,Param512,
                3,Param518,
                3,Param520,
                2,Param521,
                1,Param501,
                1,Param504,
                1,Param510,
                1,Param513,
                1,Param519,
                1,Param522,
                2,Param528,
                2,Param529,
                4,Param526,
                2,Param1101,
                8,Param536,
                8,Param545,
                8,Param554,
                8,Param1102,
                16,Param537,
                16,Param538,
                16,Param546,
                16,Param547,
                16,Param555,
                16,Param556,
                5,Param530,
                5,Param539,
                5,Param548,
                1,Param1101,
                8,Param558,
                3,Param531,
                3,Param533,
                2,Param534,
                3,Param540,
                3,Param542,
                2,Param543,
                3,Param549,
                3,Param551,
                2,Param552,
                1,Param532,
                1,Param535,
                1,Param541,
                1,Param544,
                1,Param550,
                1,Param553,
                2,Param559,
                2,Param560,
                4,Param557,
                2,Param1101;

        Assem144 =
                "Default Consumed Assembly",
                "20 04 24 90 30 03",
                8,
                0x0000,
                ,,
                16,Param18,
                1,Param1106,
                1,Param1107,
                1,Param1108,
                1,Param1109,
                1,Param1110,
                3,Param1101,
                1,Param1111,
                1,Param1112,
                1,Param1113,
                1,Param1114,
                1,Param1115,
                3,Param1101,
                16,Param1116,
                16,Param1117;

        Assem198 =
                "Current Diagnostics Produced Assembly",
                "20 04 24 C6 30 03",
                132,
                0x0000,
                ,,
                32,Param1104,
                16,Param20,
                16,Param21,
                16,Param16,
                16,Param17,
                16,Param18,
                16,Param19,
                16,Param4,
                16,Param10,
                16,Param5,
                16,Param11,
                16,Param6,
                16,Param12,
                16,Param7,
                16,Param13,
                16,Param8,
                16,Param14,
                16,Param1103,
                16,Param40,
                8,Param1,
                8,Param52,
                16,Param50,
                32,Param46,
                32,Param43,
                32,Param44,
                32,Param45,
                16,Param51,
                16,Param1103,
                32,Param1291,
                32,Param1292,
                32,Param1293,
                32,Param1294,
                32,Param1295,
                32,Param1296,
                32,Param1297,
                32,Param1298,
                16,Param348,
                16,Param1105,
                16,Param111,
                16,Param112,
                16,Param113,
                16,Param1103,
                16,Param114,
                16,Param115,
                16,Param116,
                16,Param1103,
                16,Param117,
                16,Param118,
                16,Param119,
                16,Param1103,
                16,Param120,
                16,Param121,
                16,Param122,
                16,Param1103;

        Assem199 =
                "All Diagnostics Produced Assembly",
                "20 04 24 C7 30 03",
                156,
                0x0000,
                ,,
                32,Param1104,
                16,Param20,
                16,Param21,
                16,Param16,
                16,Param17,
                16,Param18,
                16,Param19,
                16,Param4,
                16,Param10,
                16,Param5,
                16,Param11,
                16,Param6,
                16,Param12,
                16,Param7,
                16,Param13,
                16,Param8,
                16,Param14,
                16,Param1103,
                16,Param40,
                8,Param1,
                8,Param52,
                16,Param50,
                32,Param46,
                32,Param43,
                32,Param44,
                32,Param45,
                16,Param51,
                16,Param1103,
                16,Param56,
                16,Param53,
                16,Param54,
                16,Param55,
                32,Param67,
                32,Param71,
                32,Param75,
                32,Param79,
                32,Param1291,
                32,Param1292,
                32,Param1293,
                32,Param1294,
                32,Param1295,
                32,Param1296,
                32,Param1297,
                32,Param1298,
                16,Param348,
                16,Param1105,
                16,Param111,
                16,Param112,
                16,Param113,
                16,Param1103,
                16,Param114,
                16,Param115,
                16,Param116,
                16,Param1103,
                16,Param117,
                16,Param118,
                16,Param119,
                16,Param1103,
                16,Param120,
                16,Param121,
                16,Param122,
                16,Param1103;

[Connection Manager]
        Connection1 =
                0x04030002,             $ bit     value    description
                                        $ 0       0        transport class: null
                                        $ 1       1        transport class: duplicate detect
                                        $ 2       0        transport class: acknowledged
                                        $ 3       0        transport class: verified
                                        $ 4       0        transport class: non-blocking
                                        $ 5       0        transport class: non-blocking, fragmented
                                        $ 6       0        transport class: multicast, fragmented
                                        $ 7-15    00       transport class: reserved
                                        $ 16      1        trigger: cyclic
                                        $ 17      1        trigger: change of state
                                        $ 18      0        trigger: application
                                        $ 19-23   00       trigger: reserved
                                        $ 24      0        application type: listen-only
                                        $ 25      0        application type: input-only
                                        $ 26      1        application type: exclusive-owner
                                        $ 27      0        application type: redundant-owner
                                        $ 28-30   00       reserved
                                        $ 31      0        Client = 0 / Server = 1

                0x44640405,             $ bit     value    description
                                        $ 0       1        O->T fixed size supported
                                        $ 1       0        O->T variable size supported
                                        $ 2       1        T->O fixed size supported
                                        $ 3       0        T->O variable size supported
                                        $ 4-5     0        (obsolete)
                                        $ 6-7     0        (obsolete)
                                        $ 8-10    4        O->T RT transfer format (32 bit run/idle header)
                                        $ 11      0        reserved
                                        $ 12-14   0        T->O RT transfer format (pure data modeless)
                                        $ 15      0        reserved
                                        $ 16      0        O->T connection type: NULL
                                        $ 17      0        O->T connection type: MULTICAST
                                        $ 18      1        O->T connection type: POINT2POINT
                                        $ 19      0        O->T connection type: reserved
                                        $ 20      0        T->O connection type: NULL
                                        $ 21      1        T->O connection type: MULTICAST
                                        $ 22      1        T->O connection type: POINT2POINT
                                        $ 23      0        T->O connection type: reserved
                                        $ 24      0        O->T priority: LOW
                                        $ 25      0        O->T priority: HIGH
                                        $ 26      1        O->T priority: SCHEDULED
                                        $ 27      0        O->T priority: reserved
                                        $ 28      0        T->O priority: LOW
                                        $ 29      0        T->O priority: HIGH
                                        $ 30      1        T->O priority: SCHEDULED
                                        $ 31      0        T->O priority: reserved

                Param999,,Assem144,     $ O->T RPI, size, format
                Param999,,Assem199,     $ T->O RPI, size, format
                ,,                      $ Proxy config size, format
                ,Assem120,              $ Target config size, format
                "Full Exclusive Owner", $ Connection Name
                "Full Exclusive Owner Connection. Input Assembly returns 4 reserved bytes followed by 152 bytes of Status. Output Assembly consumes 8 bytes of data.",    $ help string
                "20 04 24 78 2C 90 2C C7";    $ Path

        Connection2 =
                0x01030002,             $ bit     value    description
                                        $ 0       0        transport class: null
                                        $ 1       1        transport class: duplicate detect
                                        $ 2       0        transport class: acknowledged
                                        $ 3       0        transport class: verified
                                        $ 4       0        transport class: non-blocking
                                        $ 5       0        transport class: non-blocking, fragmented
                                        $ 6       0        transport class: multicast, fragmented
                                        $ 7-15    00       transport class: reserved
                                        $ 16      1        trigger: cyclic
                                        $ 17      1        trigger: change of state
                                        $ 18      0        trigger: application
                                        $ 19-23   00       trigger: reserved
                                        $ 24      1        transport type: listen-only
                                        $ 25      0        transport type: input-only
                                        $ 26      0        transport type: exclusive-owner
                                        $ 27      0        transport type: redundant-owner
                                        $ 28-30   00       reserved
                                        $ 31      0        Client = 0 / Server = 1

                0x44640305,             $ bit     value    description
                                        $ 0       1        O->T fixed size supported
                                        $ 1       0        O->T variable size supported
                                        $ 2       1        T->O fixed size supported
                                        $ 3       0        T->O variable size supported
                                        $ 4-5     00       (obsolete)
                                        $ 6-7     00       (obsolete)
                                        $ 8-10    3        O->T RT transfer format (Heartbeat)
                                        $ 11      0        reserved
                                        $ 12-14   0        T->O RT transfer format (Pure data modeless)
                                        $ 15      0        reserved
                                        $ 16      0        O->T connection type: NULL
                                        $ 17      0        O->T connection type: MULTICAST
                                        $ 18      1        O->T connection type: POINT2POINT
                                        $ 19      0        O->T connection type: reserved
                                        $ 20      0        T->O connection type: NULL
                                        $ 21      1        T->O connection type: MULTICAST
                                        $ 22      1        T->O connection type: POINT2POINT
                                        $ 23      0        T->O connection type: reserved
                                        $ 24      0        O->T priority: LOW
                                        $ 25      0        O->T priority: HIGH
                                        $ 26      1        O->T priority: SCHEDULED
                                        $ 27      0        O->T priority: reserved
                                        $ 28      0        T->O priority: LOW
                                        $ 29      0        T->O priority: HIGH
                                        $ 30      1        T->O priority: SCHEDULED
                                        $ 31      0        T->O priority: reserved
                Param999,0,,            $ O->T RPI, size, format
                Param999,,Assem199,     $ T->O RPI, size, format
                ,,                      $ Proxy config size, format
                ,,                      $ Target config size, format
                "Full Listen Only",     $ Connection Name
                "Full Listen Only.  Input Assembly returns 4 reserved bytes followed by 152 bytes of Status.",    $ help string
                "20 04 24 78 2C C0 2C C7";    $ Path

        Connection3 =
                0x02030002,             $ bit     value    description
                                        $ 0       0        transport class: null
                                        $ 1       1        transport class: duplicate detect
                                        $ 2       0        transport class: acknowledged
                                        $ 3       0        transport class: verified
                                        $ 4       0        transport class: non-blocking
                                        $ 5       0        transport class: non-blocking, fragmented
                                        $ 6       0        transport class: multicast, fragmented
                                        $ 7-15    00       transport class: reserved
                                        $ 16      1        trigger: cyclic
                                        $ 17      1        trigger: change of state
                                        $ 18      0        trigger: application
                                        $ 19-23   00       trigger: reserved
                                        $ 24      0        transport type: listen-only
                                        $ 25      1        transport type: input-only
                                        $ 26      0        transport type: exclusive-owner
                                        $ 27      0        transport type: redundant-owner
                                        $ 28-30   00       reserved
                                        $ 31      0        Client = 0 / Server = 1

                0x44640305,             $ bit     value    description
                                        $ 0       1        O->T fixed size supported
                                        $ 1       0        O->T variable size supported
                                        $ 2       1        T->O fixed size supported
                                        $ 3       0        T->O variable size supported
                                        $ 4-5     00       (obsolete)
                                        $ 6-7     00       (obsolete)
                                        $ 8-10    3        O->T RT transfer format (Heartbeat)
                                        $ 11      0        reserved
                                        $ 12-14   0        T->O RT transfer format (Pure data modeless)
                                        $ 15      0        reserved
                                        $ 16      0        O->T connection type: NULL
                                        $ 17      0        O->T connection type: MULTICAST
                                        $ 18      1        O->T connection type: POINT2POINT
                                        $ 19      0        O->T connection type: reserved
                                        $ 20      0        T->O connection type: NULL
                                        $ 21      1        T->O connection type: MULTICAST
                                        $ 22      1        T->O connection type: POINT2POINT
                                        $ 23      0        T->O connection type: reserved
                                        $ 24      0        O->T priority: LOW
                                        $ 25      0        O->T priority: HIGH
                                        $ 26      1        O->T priority: SCHEDULED
                                        $ 27      0        O->T priority: reserved
                                        $ 28      0        T->O priority: LOW
                                        $ 29      0        T->O priority: HIGH
                                        $ 30      1        T->O priority: SCHEDULED
                                        $ 31      0        T->O priority: reserved
                Param999,0,,            $ O->T RPI, size, format
                Param999,,Assem199,     $ T->O RPI, size, format
                ,,                      $ Proxy config size, format
                ,Assem120,              $ Target config size, format
                "Full Input Only",      $ Connection Name
                "Full Input Only. Input Assembly returns 4 reserved bytes followed by 152 bytes of Status",    $ help string
                "20 04 24 78 2C BF 2C C7";    $ Path

         Connection4 =
                0x04030002,             $ bit     value    description
                                        $ 0       0        transport class: null
                                        $ 1       1        transport class: duplicate detect
                                        $ 2       0        transport class: acknowledged
                                        $ 3       0        transport class: verified
                                        $ 4       0        transport class: non-blocking
                                        $ 5       0        transport class: non-blocking, fragmented
                                        $ 6       0        transport class: multicast, fragmented
                                        $ 7-15    00       transport class: reserved
                                        $ 16      1        trigger: cyclic
                                        $ 17      1        trigger: change of state
                                        $ 18      0        trigger: application
                                        $ 19-23   00       trigger: reserved
                                        $ 24      0        application type: listen-only
                                        $ 25      0        application type: input-only
                                        $ 26      1        application type: exclusive-owner
                                        $ 27      0        application type: redundant-owner
                                        $ 28-30   00       reserved
                                        $ 31      0        Client = 0 / Server = 1

                0x44640405,             $ bit     value    description
                                        $ 0       1        O->T fixed size supported
                                        $ 1       0        O->T variable size supported
                                        $ 2       1        T->O fixed size supported
                                        $ 3       0        T->O variable size supported
                                        $ 4-5     0        (obsolete)
                                        $ 6-7     0        (obsolete)
                                        $ 8-10    4        O->T RT transfer format (32 bit run/idle header)
                                        $ 11      0        reserved
                                        $ 12-14   0        T->O RT transfer format (pure data modeless)
                                        $ 15      0        reserved
                                        $ 16      0        O->T connection type: NULL
                                        $ 17      0        O->T connection type: MULTICAST
                                        $ 18      1        O->T connection type: POINT2POINT
                                        $ 19      0        O->T connection type: reserved
                                        $ 20      0        T->O connection type: NULL
                                        $ 21      1        T->O connection type: MULTICAST
                                        $ 22      1        T->O connection type: POINT2POINT
                                        $ 23      0        T->O connection type: reserved
                                        $ 24      0        O->T priority: LOW
                                        $ 25      0        O->T priority: HIGH
                                        $ 26      1        O->T priority: SCHEDULED
                                        $ 27      0        O->T priority: reserved
                                        $ 28      0        T->O priority: LOW
                                        $ 29      0        T->O priority: HIGH
                                        $ 30      1        T->O priority: SCHEDULED
                                        $ 31      0        T->O priority: reserved

                Param999,,Assem144,     $ O->T RPI, size, format
                Param999,,Assem198,     $ T->O RPI, size, format
                ,,                      $ Proxy config size, format
                ,Assem120,              $ Target config size, format
                "Current Exclusive Owner", $ Connection Name
                "Current Exclusive Owner Connection. Input Assembly returns 4 reserved bytes followed by 128 bytes of Status. Output Assembly consumes 8 bytes of data.",    $ help string
                "20 04 24 78 2C 90 2C C6";    $ Path

        Connection5 =
                0x01030002,             $ bit     value    description
                                        $ 0       0        transport class: null
                                        $ 1       1        transport class: duplicate detect
                                        $ 2       0        transport class: acknowledged
                                        $ 3       0        transport class: verified
                                        $ 4       0        transport class: non-blocking
                                        $ 5       0        transport class: non-blocking, fragmented
                                        $ 6       0        transport class: multicast, fragmented
                                        $ 7-15    00       transport class: reserved
                                        $ 16      1        trigger: cyclic
                                        $ 17      1        trigger: change of state
                                        $ 18      0        trigger: application
                                        $ 19-23   00       trigger: reserved
                                        $ 24      1        transport type: listen-only
                                        $ 25      0        transport type: input-only
                                        $ 26      0        transport type: exclusive-owner
                                        $ 27      0        transport type: redundant-owner
                                        $ 28-30   00       reserved
                                        $ 31      0        Client = 0 / Server = 1

                0x44640305,             $ bit     value    description
                                        $ 0       1        O->T fixed size supported
                                        $ 1       0        O->T variable size supported
                                        $ 2       1        T->O fixed size supported
                                        $ 3       0        T->O variable size supported
                                        $ 4-5     00       (obsolete)
                                        $ 6-7     00       (obsolete)
                                        $ 8-10    3        O->T RT transfer format (Heartbeat)
                                        $ 11      0        reserved
                                        $ 12-14   0        T->O RT transfer format (Pure data modeless)
                                        $ 15      0        reserved
                                        $ 16      0        O->T connection type: NULL
                                        $ 17      0        O->T connection type: MULTICAST
                                        $ 18      1        O->T connection type: POINT2POINT
                                        $ 19      0        O->T connection type: reserved
                                        $ 20      0        T->O connection type: NULL
                                        $ 21      1        T->O connection type: MULTICAST
                                        $ 22      1        T->O connection type: POINT2POINT
                                        $ 23      0        T->O connection type: reserved
                                        $ 24      0        O->T priority: LOW
                                        $ 25      0        O->T priority: HIGH
                                        $ 26      1        O->T priority: SCHEDULED
                                        $ 27      0        O->T priority: reserved
                                        $ 28      0        T->O priority: LOW
                                        $ 29      0        T->O priority: HIGH
                                        $ 30      1        T->O priority: SCHEDULED
                                        $ 31      0        T->O priority: reserved
                Param999,0,,            $ O->T RPI, size, format
                Param999,,Assem198,     $ T->O RPI, size, format
                ,,                      $ Proxy config size, format
                ,,                      $ Target config size, format
                "Current Listen Only",          $ Connection Name
                "Current Listen Only.  Input Assembly returns 4 reserved bytes followed by 128 bytes of Status.",    $ help string
                "20 04 24 78 2C C0 2C C6";    $ Path

        Connection6 =
                0x02030002,             $ bit     value    description
                                        $ 0       0        transport class: null
                                        $ 1       1        transport class: duplicate detect
                                        $ 2       0        transport class: acknowledged
                                        $ 3       0        transport class: verified
                                        $ 4       0        transport class: non-blocking
                                        $ 5       0        transport class: non-blocking, fragmented
                                        $ 6       0        transport class: multicast, fragmented
                                        $ 7-15    00       transport class: reserved
                                        $ 16      1        trigger: cyclic
                                        $ 17      1        trigger: change of state
                                        $ 18      0        trigger: application
                                        $ 19-23   00       trigger: reserved
                                        $ 24      0        transport type: listen-only
                                        $ 25      1        transport type: input-only
                                        $ 26      0        transport type: exclusive-owner
                                        $ 27      0        transport type: redundant-owner
                                        $ 28-30   00       reserved
                                        $ 31      0        Client = 0 / Server = 1

                0x44640305,             $ bit     value    description
                                        $ 0       1        O->T fixed size supported
                                        $ 1       0        O->T variable size supported
                                        $ 2       1        T->O fixed size supported
                                        $ 3       0        T->O variable size supported
                                        $ 4-5     00       (obsolete)
                                        $ 6-7     00       (obsolete)
                                        $ 8-10    3        O->T RT transfer format (Heartbeat)
                                        $ 11      0        reserved
                                        $ 12-14   0        T->O RT transfer format (Pure data modeless)
                                        $ 15      0        reserved
                                        $ 16      0        O->T connection type: NULL
                                        $ 17      0        O->T connection type: MULTICAST
                                        $ 18      1        O->T connection type: POINT2POINT
                                        $ 19      0        O->T connection type: reserved
                                        $ 20      0        T->O connection type: NULL
                                        $ 21      1        T->O connection type: MULTICAST
                                        $ 22      1        T->O connection type: POINT2POINT
                                        $ 23      0        T->O connection type: reserved
                                        $ 24      0        O->T priority: LOW
                                        $ 25      0        O->T priority: HIGH
                                        $ 26      1        O->T priority: SCHEDULED
                                        $ 27      0        O->T priority: reserved
                                        $ 28      0        T->O priority: LOW
                                        $ 29      0        T->O priority: HIGH
                                        $ 30      1        T->O priority: SCHEDULED
                                        $ 31      0        T->O priority: reserved
                Param999,0,,            $ O->T RPI, size, format
                Param999,,Assem198,     $ T->O RPI, size, format
                ,,                      $ Proxy config size, format
                ,Assem120,              $ Target config size, format
                "Current Input Only",           $ Connection Name
                "Current Input Only. Input Assembly returns 4 reserved bytes followed by 128 bytes of Status",    $ help string
                "20 04 24 78 2C BF 2C C6";    $ Path

       Connection7 =
                0x04030002,             $ bit     value    description
                                        $ 0       0        transport class: null
                                        $ 1       1        transport class: duplicate detect
                                        $ 2       0        transport class: acknowledged
                                        $ 3       0        transport class: verified
                                        $ 4       0        transport class: non-blocking
                                        $ 5       0        transport class: non-blocking, fragmented
                                        $ 6       0        transport class: multicast, fragmented
                                        $ 7-15    00       transport class: reserved
                                        $ 16      1        trigger: cyclic
                                        $ 17      1        trigger: change of state
                                        $ 18      0        trigger: application
                                        $ 19-23   00       trigger: reserved
                                        $ 24      0        application type: listen-only
                                        $ 25      0        application type: input-only
                                        $ 26      1        application type: exclusive-owner
                                        $ 27      0        application type: redundant-owner
                                        $ 28-30   00       reserved
                                        $ 31      0        Client = 0 / Server = 1

                0x44640405,             $ bit     value    description
                                        $ 0       1        O->T fixed size supported
                                        $ 1       0        O->T variable size supported
                                        $ 2       1        T->O fixed size supported
                                        $ 3       0        T->O variable size supported
                                        $ 4-5     0        (obsolete)
                                        $ 6-7     0        (obsolete)
                                        $ 8-10    4        O->T RT transfer format (32 bit run/idle header)
                                        $ 11      0        reserved
                                        $ 12-14   0        T->O RT transfer format (pure data modeless)
                                        $ 15      0        reserved
                                        $ 16      0        O->T connection type: NULL
                                        $ 17      0        O->T connection type: MULTICAST
                                        $ 18      1        O->T connection type: POINT2POINT
                                        $ 19      0        O->T connection type: reserved
                                        $ 20      0        T->O connection type: NULL
                                        $ 21      1        T->O connection type: MULTICAST
                                        $ 22      1        T->O connection type: POINT2POINT
                                        $ 23      0        T->O connection type: reserved
                                        $ 24      0        O->T priority: LOW
                                        $ 25      0        O->T priority: HIGH
                                        $ 26      1        O->T priority: SCHEDULED
                                        $ 27      0        O->T priority: reserved
                                        $ 28      0        T->O priority: LOW
                                        $ 29      0        T->O priority: HIGH
                                        $ 30      1        T->O priority: SCHEDULED
                                        $ 31      0        T->O priority: reserved

                Param999,,Assem2,       $ O->T RPI, size, format
                Param999,,Assem50,      $ T->O RPI, size, format
                ,,                      $ Proxy config size, format
                ,Assem120,              $ Target config size, format
                "ODVA Exclusive Owner", $ Connection Name
                "ODVA Required Connection Data. Input Assembly returns 1 bytes of Status. Output Assembly consumes 1 bytes of data.",    $ help string
                "20 04 24 78 2C 02 2C 32";    $ Path

        Connection8 =
                0x01030002,             $ bit     value    description
                                        $ 0       0        transport class: null
                                        $ 1       1        transport class: duplicate detect
                                        $ 2       0        transport class: acknowledged
                                        $ 3       0        transport class: verified
                                        $ 4       0        transport class: non-blocking
                                        $ 5       0        transport class: non-blocking, fragmented
                                        $ 6       0        transport class: multicast, fragmented
                                        $ 7-15    00       transport class: reserved
                                        $ 16      1        trigger: cyclic
                                        $ 17      1        trigger: change of state
                                        $ 18      0        trigger: application
                                        $ 19-23   00       trigger: reserved
                                        $ 24      1        transport type: listen-only
                                        $ 25      0        transport type: input-only
                                        $ 26      0        transport type: exclusive-owner
                                        $ 27      0        transport type: redundant-owner
                                        $ 28-30   00       reserved
                                        $ 31      0        Client = 0 / Server = 1

                0x44240305,             $ bit     value    description
                                        $ 0       1        O->T fixed size supported
                                        $ 1       0        O->T variable size supported
                                        $ 2       1        T->O fixed size supported
                                        $ 3       0        T->O variable size supported
                                        $ 4-5     00       (obsolete)
                                        $ 6-7     00       (obsolete)
                                        $ 8-10    3        O->T RT transfer format (Heartbeat)
                                        $ 11      0        reserved
                                        $ 12-14   0        T->O RT transfer format (Pure data modeless)
                                        $ 15      0        reserved
                                        $ 16      0        O->T connection type: NULL
                                        $ 17      0        O->T connection type: MULTICAST
                                        $ 18      1        O->T connection type: POINT2POINT
                                        $ 19      0        O->T connection type: reserved
                                        $ 20      0        T->O connection type: NULL
                                        $ 21      1        T->O connection type: MULTICAST
                                        $ 22      1        T->O connection type: POINT2POINT
                                        $ 23      0        T->O connection type: reserved
                                        $ 24      0        O->T priority: LOW
                                        $ 25      0        O->T priority: HIGH
                                        $ 26      1        O->T priority: SCHEDULED
                                        $ 27      0        O->T priority: reserved
                                        $ 28      0        T->O priority: LOW
                                        $ 29      0        T->O priority: HIGH
                                        $ 30      1        T->O priority: SCHEDULED
                                        $ 31      0        T->O priority: reserved
                Param999,0,,            $ O->T RPI, size, format
                Param999,,Assem50,      $ T->O RPI, size, format
                ,,                      $ Proxy config size, format
                ,,                      $ Target config size, format
                "ODVA Listen Only",     $ Connection Name
                "ODVA Required Input Data.  Input Assembly returns 1 bytes of Status.",    $ help string
                "20 04 24 78 2C C0 2C 32";    $ Path

        Connection9 =
                0x02030002,             $ bit     value    description
                                        $ 0       0        transport class: null
                                        $ 1       1        transport class: duplicate detect
                                        $ 2       0        transport class: acknowledged
                                        $ 3       0        transport class: verified
                                        $ 4       0        transport class: non-blocking
                                        $ 5       0        transport class: non-blocking, fragmented
                                        $ 6       0        transport class: multicast, fragmented
                                        $ 7-15    00       transport class: reserved
                                        $ 16      1        trigger: cyclic
                                        $ 17      1        trigger: change of state
                                        $ 18      0        trigger: application
                                        $ 19-23   00       trigger: reserved
                                        $ 24      0        transport type: listen-only
                                        $ 25      1        transport type: input-only
                                        $ 26      0        transport type: exclusive-owner
                                        $ 27      0        transport type: redundant-owner
                                        $ 28-30   00       reserved
                                        $ 31      0        Client = 0 / Server = 1

                0x44640305,             $ bit     value    description
                                        $ 0       1        O->T fixed size supported
                                        $ 1       0        O->T variable size supported
                                        $ 2       1        T->O fixed size supported
                                        $ 3       0        T->O variable size supported
                                        $ 4-5     00       (obsolete)
                                        $ 6-7     00       (obsolete)
                                        $ 8-10    3        O->T RT transfer format (Heartbeat)
                                        $ 11      0        reserved
                                        $ 12-14   0        T->O RT transfer format (Pure data modeless)
                                        $ 15      0        reserved
                                        $ 16      0        O->T connection type: NULL
                                        $ 17      0        O->T connection type: MULTICAST
                                        $ 18      1        O->T connection type: POINT2POINT
                                        $ 19      0        O->T connection type: reserved
                                        $ 20      0        T->O connection type: NULL
                                        $ 21      1        T->O connection type: MULTICAST
                                        $ 22      1        T->O connection type: POINT2POINT
                                        $ 23      0        T->O connection type: reserved
                                        $ 24      0        O->T priority: LOW
                                        $ 25      0        O->T priority: HIGH
                                        $ 26      1        O->T priority: SCHEDULED
                                        $ 27      0        O->T priority: reserved
                                        $ 28      0        T->O priority: LOW
                                        $ 29      0        T->O priority: HIGH
                                        $ 30      1        T->O priority: SCHEDULED
                                        $ 31      0        T->O priority: reserved
                Param999,0,,            $ O->T RPI, size, format
                Param999,,Assem50,      $ T->O RPI, size, format
                ,,                      $ Proxy config size, format
                ,Assem120,              $ Target config size, format
                "ODVA Input Only",      $ Connection Name
                "ODVA Required Input Data. Input Assembly returns 1 bytes of Status",    $ help string
                "20 04 24 78 2C BF 2C 32";    $ Path


[Port]
        Port1 =
                TCP,
                "EthernetIP Port",
                "20 F5 24 01",
                2;

[Capacity]
        ConnOverhead = .0;
        MaxIOConnections = 2;
        MaxMsgConnections = 6;
        MaxConsumersPerMcast = 2;
        TSpec1 = TxRx, 1, 2000;
        TSpec2 = TxRx, 34, 2000;

[DLR Class]
        Revision = 1;
        MaxInst = 1;
        Number_Of_Static_Instances = 1;
        Max_Number_Of_Dynamic_Instances = 0;

[TCP/IP Interface Class]
        Revision = 2;
        MaxInst = 1;
        Number_Of_Static_Instances = 1;
        Max_Number_Of_Dynamic_Instances = 0;

[Ethernet Link Class]
        Revision = 3;
        MaxInst = 2;
        Number_Of_Static_Instances = 2;
        Max_Number_Of_Dynamic_Instances = 0;
        InterfaceLabel1 = "Port 1";
        InterfaceLabel2 = "Port 2";
        InterfaceType1 = 2;             $ 2=Twisted Pair
        InterfaceType2 = 2;             $ 2=Twisted Pair

[1_LEOSUPPORT]
1_DLX_REVISION = 5;
1_NUM_OF_FBLOCKS = 100;
1_LICENSE_KEY = 0x484C2C42;
1_FBLOCK_CLASSES_IMPLEMENTED = 775, 776, 778, 777, 822, 825, 827, 828, 829, 784, 838, 839, 819, 830, 866, 877, 867;
1_SCRN_DATA_MANAGER  = 55, 1, 67056, 251;

[1_DATA_TABLES]
1_CLASS_ATTR_SUPPORT = 1, 2, 3, 4, 6, 8;
1_INST_ATTR_SUPPORT = 1, 2, 3, 4, 6, 7;
1_INST_IDS = 
    1, "Digital",
    2, "Function Block Output",
    3, "Analog Data",
    4, "Enable Output",
    5, "Macro Block Enable Output",
    6, "Analog User Defined Tag",
    7, "Additional UINT16",
    8, "Additional Multiple Boolean Outputs",
    9, "Boolean User Defined Tag";

[1_LOGICSVR]
Revision = 3;
MaxInst = 1;
Number_Of_Static_Instances = 1;
Max_Number_Of_Dynamic_Instances = 0;
Instance_Attributes = 1, 3, 4, 5, 6, 11, 12, 17, 18;

[1_BOOLEAN]
1_MAX_GATE_INPUTS = 4;
1_VALID_TYPES = 5, 6, 7, 8, 9, 10, 11;
1_CLASS_ATTR_SUPPORT = 1, 4, 6, 8, 9, 10, 11, 12;
1_INST_ATTR_SUPPORT = 1, 2, 3, 20, 21, 22, 23;
1_FB_OUT_LIST = 
    1, "Enable Output", 1_FUNCTION_BLOCK_OUTPUT_1, 2, 0, 
    2, "FB Output", 1_FUNCTION_BLOCK_OUTPUT_2, 2, 0;

[1_COUNTER]
1_VALID_TYPES = 1, 2, 3;
1_CLASS_ATTR_SUPPORT = 1, 4, 6, 8, 9, 11, 12;
1_INST_ATTR_SUPPORT = 1, 2, 3, 4, 5, 6, 7, 9, 20, 21, 22, 23;
1_FB_OUT_LIST = 
    1, "Enable Output", 1_FUNCTION_BLOCK_OUTPUT_1, 2, 0, 
    2, "FB Output", 1_FUNCTION_BLOCK_OUTPUT_2, 2, 0, 
    3, "Counter Value", 1_FUNCTION_BLOCK_OUTPUT_5, 2, 0;

[1_BISTABLE]
1_VALID_TYPES = 1, 2;
1_CLASS_ATTR_SUPPORT = 1, 4, 6, 8, 9, 11, 12;
1_INST_ATTR_SUPPORT = 1, 2, 3, 4, 20, 21, 22, 23;
1_FB_OUT_LIST = 
    1, "Enable Output", 1_FUNCTION_BLOCK_OUTPUT_1, 2, 0, 
    2, "FB Output", 1_FUNCTION_BLOCK_OUTPUT_2, 2, 0;

[1_TIMER]
1_VALID_TYPES = 1, 2, 3;
1_CLASS_ATTR_SUPPORT = 1, 4, 6, 8, 9, 11, 12;
1_INST_ATTR_SUPPORT = 1, 2, 3, 4, 5, 6, 7, 8, 20, 21, 22, 23;
1_FB_OUT_LIST = 
    1, "Enable Output", 1_FUNCTION_BLOCK_OUTPUT_1, 2, 0, 
    2, "FB Output", 1_FUNCTION_BLOCK_OUTPUT_2, 2, 0, 
    3, "Elapsed Time", 1_FUNCTION_BLOCK_OUTPUT_5, 2, 0;

[1_ARITH]
1_VALID_TYPES = 1, 2, 3, 4, 5, 6, 7;
1_VALID_OPT_TYPES = 0xC4;
1_CLASS_ATTR_SUPPORT = 1, 4, 6, 8, 9, 10, 11, 12;
1_INST_ATTR_SUPPORT = 1, 2, 3, 4, 5, 6, 7, 20, 21, 22, 23;
1_FB_OUT_LIST = 
    1, "Enable Output", 1_FUNCTION_BLOCK_OUTPUT_1, 2, 0, 
    2, "FB Output", 1_FUNCTION_BLOCK_OUTPUT_2, 2, 0;

[1_COMP]
1_VALID_TYPES = 1, 2, 3, 4, 5, 6;
1_VALID_OPT_TYPES = 0xC4;
1_CLASS_ATTR_SUPPORT = 1, 4, 6, 8, 9, 10, 11, 12;
1_INST_ATTR_SUPPORT = 1, 2, 3, 4, 5, 6, 7, 20, 21, 22, 23;
1_FB_OUT_LIST = 
    1, "Enable Output", 1_FUNCTION_BLOCK_OUTPUT_1, 2, 0, 
    2, "FB Output", 1_FUNCTION_BLOCK_OUTPUT_2, 2, 0;

[1_MEQ]
1_CLASS_ATTR_SUPPORT = 1, 4, 6, 8, 11, 12;
1_INST_ATTR_SUPPORT = 1, 2, 3, 4, 5, 6, 7, 20, 21, 22, 23;
1_FB_OUT_LIST = 
    1, "Enable Output", 1_FUNCTION_BLOCK_OUTPUT_1, 2, 0, 
    2, "FB Output", 1_FUNCTION_BLOCK_OUTPUT_2, 2, 0;

[1_ALARM]
1_VALID_OPT_TYPES = 0xC4;
1_CLASS_ATTR_SUPPORT = 1, 4, 6, 8, 10, 11, 12;
1_INST_ATTR_SUPPORT = 1, 2, 3, 4, 5, 6, 7, 20, 21, 22, 23;
1_FB_OUT_LIST = 
    1, "Enable Output", 1_FUNCTION_BLOCK_OUTPUT_1, 2, 0, 
    2, "FB Output", 1_FUNCTION_BLOCK_OUTPUT_2, 2, 0, 
    3, "HHAlarm", 1_FUNCTION_BLOCK_OUTPUT_8, 2, 3, 
    4, "HAlarm", 1_FUNCTION_BLOCK_OUTPUT_8, 2, 2, 
    5, "LAlarm", 1_FUNCTION_BLOCK_OUTPUT_8, 2, 1, 
    6, "LLAlarm", 1_FUNCTION_BLOCK_OUTPUT_8, 2, 0;

[1_TDIAG]
1_CLASS_ATTR_SUPPORT = 1, 4, 6, 8, 11, 12;
1_INST_ATTR_SUPPORT = 1, 2, 3, 4, 5, 6, 7, 20, 21, 22, 23;
1_FB_OUT_LIST = 
    1, "Enable Output", 1_FUNCTION_BLOCK_OUTPUT_1, 2, 0, 
    2, "FB Output", 1_FUNCTION_BLOCK_OUTPUT_2, 2, 0, 
    3, "Normal", 1_FUNCTION_BLOCK_OUTPUT_8, 2, 0, 
    4, "Early", 1_FUNCTION_BLOCK_OUTPUT_8, 2, 1, 
    5, "Late", 1_FUNCTION_BLOCK_OUTPUT_8, 2, 2, 
    6, "Retrig", 1_FUNCTION_BLOCK_OUTPUT_8, 2, 3, 
    7, "Trig", 1_FUNCTION_BLOCK_OUTPUT_8, 2, 4;

[1_HLLIM]
1_VALID_OPT_TYPES = 0xC4;
1_CLASS_ATTR_SUPPORT = 1, 4, 6, 8, 10, 11, 12;
1_INST_ATTR_SUPPORT = 1, 2, 3, 4, 5, 20, 21, 22, 23;
1_FB_OUT_LIST = 
    1, "Enable Output", 1_FUNCTION_BLOCK_OUTPUT_1, 2, 0, 
    2, "FB Output", 1_FUNCTION_BLOCK_OUTPUT_2, 2, 0, 
    3, "InAlarm", 1_FUNCTION_BLOCK_OUTPUT_8, 2, 0, 
    4, "HighAlarm", 1_FUNCTION_BLOCK_OUTPUT_8, 2, 1, 
    5, "LowAlarm", 1_FUNCTION_BLOCK_OUTPUT_8, 2, 2;

[1_SELECT]
1_VALID_OPT_TYPES = 0xC4;
1_CLASS_ATTR_SUPPORT = 1, 4, 6, 8, 10, 11, 12;
1_INST_ATTR_SUPPORT = 1, 2, 3, 4, 5, 6, 7, 8, 20, 21, 22, 23;
1_FB_OUT_LIST = 
    1, "Enable Output", 1_FUNCTION_BLOCK_OUTPUT_1, 2, 0, 
    2, "FB Output", 1_FUNCTION_BLOCK_OUTPUT_2, 2, 0;

[1_MAV]
1_NUM_OF_MAV = 2;
1_MAX_SAMPLES  = 100;
1_CLASS_ATTR_SUPPORT = 1, 4, 6, 8, 9, 10, 11, 12;
1_INST_ATTR_SUPPORT = 1, 2, 3, 4, 5, 10, 11, 20, 21, 22, 23;
1_FB_OUT_LIST = 
    1, "Enable Output", 1_FUNCTION_BLOCK_OUTPUT_1, 2, 0, 
    2, "FB Output", 1_FUNCTION_BLOCK_OUTPUT_2, 2, 0;

[1_LPF]
1_NUM_OF_LPF = 1;
1_VALID_TYPES = 1, 2;
1_CLASS_ATTR_SUPPORT = 1, 4, 6, 8, 9, 10, 11, 12;
1_INST_ATTR_SUPPORT = 1, 2, 3, 4, 5, 6, 20, 21, 22, 23;
1_FB_OUT_LIST = 
    1, "Enable Output", 1_FUNCTION_BLOCK_OUTPUT_1, 2, 0, 
    2, "FB Output", 1_FUNCTION_BLOCK_OUTPUT_2, 2, 0;

[1_PND]
1_CLASS_ATTR_SUPPORT = 1, 4, 6;
1_INST_ATTR_SUPPORT = 1, 2, 3;

[1_MACRO_BLOCK]
Revision = 1;
MaxInst = 5;
Number_Of_Static_Instances = 0;
Max_Number_Of_Dynamic_Instances = 5;
Class_Attributes = 1, 4, 6, 8, 9, 12, 21, 22, 23;
Instance_Attributes = 1, 20, 21, 22, 23;
MaxType =  5;
Number_Of_Static_Types = 0;
Max_Number_Of_Dynamic_Types = 5;
Dynamic_Type_Configuration_List =  
     1,2,13200,251,
     2,3,13200,251,
     3,4,13200,251,
     4,5,13200,251,
     5,6,13200,251;
1_FB_OUT_LIST = 
    1, "Enable Output", 1_FUNCTION_BLOCK_OUTPUT_3, 0, 0;

[1_PID]
Revision = 1;
MaxInst = 1;
Number_Of_Static_Instances = 0;
Max_Number_Of_Dynamic_Instances = 1;
Class_Attributes = 1, 4, 6, 8, 10, 11, 12;
Instance_Attributes = 1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12, 13, 14, 15, 16, 17, 18, 20, 21, 22, 23, 24, 25, 26, 27, 28, 29, 30, 31;
1_FB_OUT_LIST = 
    1, "Enable Output", 1_FUNCTION_BLOCK_OUTPUT_1, 2, 0, 
    2, "FB Output", 1_FUNCTION_BLOCK_OUTPUT_2, 2, 0, 
    3, "Alarm Status", 1_FUNCTION_BLOCK_OUTPUT_5, 2, 0, 
    4, "CVAtLLimit", 1_FUNCTION_BLOCK_OUTPUT_8, 2, 0, 
    5, "CVAtHLimit", 1_FUNCTION_BLOCK_OUTPUT_8, 2, 1, 
    6, "ErrorInDB", 1_FUNCTION_BLOCK_OUTPUT_8, 2, 2, 
    7, "DevHAlarm", 1_FUNCTION_BLOCK_OUTPUT_8, 2, 3, 
    8, "DevLAlarm", 1_FUNCTION_BLOCK_OUTPUT_8, 2, 4, 
    9, "SPAlarm", 1_FUNCTION_BLOCK_OUTPUT_8, 2, 5, 
    10, "PVAlarm", 1_FUNCTION_BLOCK_OUTPUT_8, 2, 6;

[1_MOV]
Revision = 1;
MaxInst = 100;
Number_Of_Static_Instances = 0;
Max_Number_Of_Dynamic_Instances = 120;
Class_Attributes = 1, 4, 6, 8, 11, 12;
Instance_Attributes = 1, 2, 20, 21, 22, 23;
1_FB_OUT_LIST = 
    1, "Enable Output", 1_FUNCTION_BLOCK_OUTPUT_1, 2, 0;

[1_RESET]
Revision = 1;
MaxInst = 100;
Number_Of_Static_Instances = 0;
Max_Number_Of_Dynamic_Instances = 120;
Class_Attributes = 1, 4, 6, 8, 11, 12;
Instance_Attributes = 1, 20, 21, 22, 23;
1_FB_OUT_LIST = 
    1, "Enable Output", 1_FUNCTION_BLOCK_OUTPUT_1, 2, 0;

[1_USER_DEF_TAGS]
1_DATA_TYPE_SUPPORT = 0xC1, 0xC2, 0xC3, 0xC4, 0xC6, 0xC7, 0xC8, 0xCA;
1_DT_INST_LIST = 
        6, 0x2000, 1_USER_DEFINED_TAG_DATA_1, 20, 20,
        9, 0x20C1, 1_USER_DEFINED_TAG_DATA_2, 48, 48;

[1_BINDING_PATHS]

1_CONSUMED_NETWORK_DATA = 
   1, "Pt00DeviceIn", "21 6A 00 24 01 28 00", 1, 0, 0xC1,
   2, "Pt01DeviceIn", "21 6A 00 24 01 28 01", 1, 1, 0xC1,
   3, "Pt02DeviceIn", "21 6A 00 24 01 28 02", 1, 2, 0xC1,
   4, "Pt03DeviceIn", "21 6A 00 24 01 28 03", 1, 3, 0xC1,
   5, "Pt04DeviceIn", "21 6A 00 24 01 28 04", 1, 4, 0xC1,
   6, "Pt05DeviceIn", "21 6A 00 24 01 28 05", 1, 5, 0xC1,
   7, "Pt06DeviceIn", "21 6A 00 24 01 28 06", 1, 6, 0xC1,
   8, "Pt07DeviceIn", "21 6A 00 24 01 28 07", 1, 7, 0xC1,
   9, "Pt08DeviceIn", "21 6A 00 24 01 28 08", 1, 8, 0xC1,
   10, "Pt09DeviceIn", "21 6A 00 24 01 28 09", 1, 9, 0xC1,
   11, "Pt10DeviceIn", "21 6A 00 24 01 28 0A", 1, 10, 0xC1,
   12, "Pt11DeviceIn", "21 6A 00 24 01 28 0B", 1, 11, 0xC1,
   13, "Pt12DeviceIn", "21 6A 00 24 01 28 0C", 1, 12, 0xC1,
   14, "Pt13DeviceIn", "21 6A 00 24 01 28 0D", 1, 13, 0xC1,
   15, "Pt14DeviceIn", "21 6A 00 24 01 28 0E", 1, 14, 0xC1,
   16, "Pt15DeviceIn", "21 6A 00 24 01 28 0F", 1, 15, 0xC1,
   17, "An00DeviceIn", "21 6A 00 24 03 28 09", 3, 9, 0xC7;

1_DISCRETE_INPUT_POINT_2 = 
   1, "InputPt00", "21 6A 00 24 01 28 10", 1, 16,
   2, "InputPt01", "21 6A 00 24 01 28 11", 1, 17,
   3, "InputPt02", "21 6A 00 24 01 28 12", 1, 18,
   4, "InputPt03", "21 6A 00 24 01 28 13", 1, 19,
   5, "InputPt04", "21 6A 00 24 01 28 14", 1, 20,
   6, "InputPt05", "21 6A 00 24 01 28 15", 1, 21,
   7, "InputDigMod1Pt00", "21 6A 00 24 01 28 16", 1, 22,
   8, "InputDigMod1Pt01", "21 6A 00 24 01 28 17", 1, 23,
   9, "InputDigMod1Pt02", "21 6A 00 24 01 28 18", 1, 24,
   10, "InputDigMod1Pt03", "21 6A 00 24 01 28 19", 1, 25,
   11, "InputDigMod2Pt00", "21 6A 00 24 01 28 1A", 1, 26,
   12, "InputDigMod2Pt01", "21 6A 00 24 01 28 1B", 1, 27,
   13, "InputDigMod2Pt02", "21 6A 00 24 01 28 1C", 1, 28,
   14, "InputDigMod2Pt03", "21 6A 00 24 01 28 1D", 1, 29,
   15, "InputDigMod3Pt00", "21 6A 00 24 01 28 1E", 1, 30,
   16, "InputDigMod3Pt01", "21 6A 00 24 01 28 1F", 1, 31,
   17, "InputDigMod3Pt02", "21 6A 00 24 01 28 20", 1, 32,
   18, "InputDigMod3Pt03", "21 6A 00 24 01 28 21", 1, 33,
   19, "InputDigMod4Pt00", "21 6A 00 24 01 28 22", 1, 34,
   20, "InputDigMod4Pt01", "21 6A 00 24 01 28 23", 1, 35,
   21, "InputDigMod4Pt02", "21 6A 00 24 01 28 24", 1, 36,
   22, "InputDigMod4Pt03", "21 6A 00 24 01 28 25", 1, 37;


1_DISCRETE_OUTPUT_POINT_2 = 
   1, "OutputPt00", "21 6A 00 24 01 28 30", 1, 48,
   2, "OutputPt01", "21 6A 00 24 01 28 31", 1, 49,
   3, "OutputPt02", "21 6A 00 24 01 28 32", 1, 50,
   4, "OutDigMod1Pt00", "21 6A 00 24 01 28 33", 1, 51,
   5, "OutDigMod1Pt01", "21 6A 00 24 01 28 34", 1, 52,
   6, "OutDigMod2Pt00", "21 6A 00 24 01 28 35", 1, 53,
   7, "OutDigMod2Pt01", "21 6A 00 24 01 28 36", 1, 54,
   8, "OutDigMod3Pt00", "21 6A 00 24 01 28 37", 1, 55,
   9, "OutDigMod3Pt01", "21 6A 00 24 01 28 38", 1, 56,
   10, "OutDigMod4Pt00", "21 6A 00 24 01 28 39", 1, 57,
   11, "OutDigMod4Pt01", "21 6A 00 24 01 28 3A", 1, 58;


1_HARDWARE_INPUT_FAULT_2 = 
   "21 6A 00 24 01 28 40", 1, 64, , , ,"OverloadTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 41", 1, 65, , , ,"PhaseShortTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 42", 1, 66, , , ,"GroundFaultTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 43", 1, 67, , , ,"StallTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 44", 1, 68, , , ,"JamTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 45", 1, 69, , , ,"UnderloadTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 46", 1, 70, , , ,"CurrentImbalTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 47", 1, 71, , , ,"L1UnderCurrTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 48", 1, 72, , , ,"L2UnderCurrTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 49", 1, 73, , , ,"L3UnderCurrTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 4A", 1, 74, , , ,"L1OverCurrenTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 4B", 1, 75, , , ,"L2OverCurrenTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 4C", 1, 76, , , ,"L3OverCurrenTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 4D", 1, 77, , , ,"L1LineLossTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 4E", 1, 78, , , ,"L2LineLossTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 4F", 1, 79, , , ,"L3LineLossTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 50", 1, 80, , , ,"UnderVoltageTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 51", 1, 81, , , ,"OverVoltageTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 52", 1, 82, , , ,"VoltageUnbalTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 53", 1, 83, , , ,"PhaseRotationTrp", 1, 0x00080001,
   "21 6A 00 24 01 28 54", 1, 84, , , ,"UnderFreqTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 55", 1, 85, , , ,"OverFreqTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 56", 1, 86, , , ,"UnderKWTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 57", 1, 87, , , ,"OverKWTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 58", 1, 88, , , ,"UnderKVARConTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 59", 1, 89, , , ,"OverKVARConTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 5A", 1, 90, , , ,"UnderKVARGenTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 5B", 1, 91, , , ,"OverKVARGenTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 5C", 1, 92, , , ,"UnderKVATrip", 1, 0x00080001,
   "21 6A 00 24 01 28 5D", 1, 93, , , ,"OverKVATrip", 1, 0x00080001,
   "21 6A 00 24 01 28 5E", 1, 94, , , ,"UnderPFLagTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 5F", 1, 95, , , ,"OverPFLagTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 60", 1, 96, , , ,"UnderPFLeadTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 61", 1, 97, , , ,"OverPFLeadTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 62", 1, 98, , , ,"TestTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 63", 1, 99, , , ,"PTCTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 64", 1, 100, , , ,"DLXTrip1", 1, 0x00080001,
   "21 6A 00 24 01 28 65", 1, 101, , , ,"DLXTrip2", 1, 0x00080001,
   "21 6A 00 24 01 28 66", 1, 102, , , ,"RemoteTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 67", 1, 103, , , ,"BlockedStartTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 68", 1, 104, , , ,"HardwareFltTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 69", 1, 105, , , ,"ConfigTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 6A", 1, 106, , , ,"OptionMatchTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 6B", 1, 107, , , ,"DLXFBTimeoutTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 6C", 1, 108, , , ,"ExpansionBusTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 6D", 1, 109, , , ,"NVSTrip", 1, 0x00080001,
   "21 6A 00 24 01 28 6E", 1, 110, , , ,"InAnMod1Ch00Trip", 1, 0x00080001,
   "21 6A 00 24 01 28 6F", 1, 111, , , ,"InAnMod1Ch01Trip", 1, 0x00080001,
   "21 6A 00 24 01 28 70", 1, 112, , , ,"InAnMod1Ch02Trip", 1, 0x00080001,
   "21 6A 00 24 01 28 71", 1, 113, , , ,"InAnMod2Ch00Trip", 1, 0x00080001,
   "21 6A 00 24 01 28 72", 1, 114, , , ,"InAnMod2Ch01Trip", 1, 0x00080001,
   "21 6A 00 24 01 28 73", 1, 115, , , ,"InAnMod2Ch02Trip", 1, 0x00080001,
   "21 6A 00 24 01 28 74", 1, 116, , , ,"InAnMod3Ch00Trip", 1, 0x00080001,
   "21 6A 00 24 01 28 75", 1, 117, , , ,"InAnMod3Ch01Trip", 1, 0x00080001,
   "21 6A 00 24 01 28 76", 1, 118, , , ,"InAnMod3Ch02Trip", 1, 0x00080001,
   "21 6A 00 24 01 28 77", 1, 119, , , ,"InAnMod4Ch00Trip", 1, 0x00080001,
   "21 6A 00 24 01 28 78", 1, 120, , , ,"InAnMod4Ch01Trip", 1, 0x00080001,
   "21 6A 00 24 01 28 79", 1, 121, , , ,"InAnMod4Ch02Trip", 1, 0x00080001,
   "21 6A 00 24 01 28 7A", 1, 122, , , ,"OverloadWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 7B", 1, 123, , , ,"GroundFaultWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 7C", 1, 124, , , ,"JamWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 7D", 1, 125, , , ,"UnderloadWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 7E", 1, 126, , , ,"CurrentImbalWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 7F", 1, 127, , , ,"L1UnderCurrWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 80", 1, 128, , , ,"L2UnderCurrWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 81", 1, 129, , , ,"L3UnderCurrWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 82", 1, 130, , , ,"L1OverCurrenWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 83", 1, 131, , , ,"L2OverCurrenWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 84", 1, 132, , , ,"L3OverCurrenWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 85", 1, 133, , , ,"L1LineLossWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 86", 1, 134, , , ,"L2LineLossWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 87", 1, 135, , , ,"L3LineLossWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 88", 1, 136, , , ,"UnderVoltageWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 89", 1, 137, , , ,"OverVoltageWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 8A", 1, 138, , , ,"VoltageUnbalWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 8B", 1, 139, , , ,"PhaseRotationWrn", 1, 0x00080001,
   "21 6A 00 24 01 28 8C", 1, 140, , , ,"UnderFreqWarning", 1, 0x00080001,
   "21 6A 00 24 01 28 8D", 1, 141, , , ,"OverFreqWarning", 1, 0x00080001,
   "21 6A 00 24 01 28 8E", 1, 142, , , ,"UnderKWWarning", 1, 0x00080001,
   "21 6A 00 24 01 28 8F", 1, 143, , , ,"OverKWWarning", 1, 0x00080001,
   "21 6A 00 24 01 28 90", 1, 144, , , ,"UnderKVARConWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 91", 1, 145, , , ,"OverKVARConWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 92", 1, 146, , , ,"UnderKVARGenWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 93", 1, 147, , , ,"OverKVARGenWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 94", 1, 148, , , ,"UnderKVAWarning", 1, 0x00080001,
   "21 6A 00 24 01 28 95", 1, 149, , , ,"OverKVAWarning", 1, 0x00080001,
   "21 6A 00 24 01 28 96", 1, 150, , , ,"UnderPFLagWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 97", 1, 151, , , ,"OverPFLagWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 98", 1, 152, , , ,"UnderPFLeadWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 99", 1, 153, , , ,"OverPFLeadWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 9A", 1, 154, , , ,"PTCWarning", 1, 0x00080001,
   "21 6A 00 24 01 28 9B", 1, 155, , , ,"DLXWarning1", 1, 0x00080001,
   "21 6A 00 24 01 28 9C", 1, 156, , , ,"DLXWarning2", 1, 0x00080001,
   "21 6A 00 24 01 28 9D", 1, 157, , , ,"ConfigWarning", 1, 0x00080001,
   "21 6A 00 24 01 28 9E", 1, 158, , , ,"OptionMatchWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 9F", 1, 159, , , ,"DLXFBTimeoutWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 A0", 1, 160, , , ,"ExpansionBusWarn", 1, 0x00080001,
   "21 6A 00 24 01 28 A0", 1, 161, , , ,"PMNumberOfStarts", 1, 0x00080001,
   "21 6A 00 24 01 28 A2", 1, 162, , , ,"PMOperatingHours", 1, 0x00080001,
   "21 6A 00 24 01 28 A3", 1, 163, , , ,"InAnMod1Ch00Warn", 1, 0x00080001,
   "21 6A 00 24 01 28 A4", 1, 164, , , ,"InAnMod1Ch01Warn", 1, 0x00080001,
   "21 6A 00 24 01 28 A5", 1, 165, , , ,"InAnMod1Ch02Warn", 1, 0x00080001,
   "21 6A 00 24 01 28 A6", 1, 166, , , ,"InAnMod2Ch00Warn", 1, 0x00080001,
   "21 6A 00 24 01 28 A7", 1, 167, , , ,"InAnMod2Ch01Warn", 1, 0x00080001,
   "21 6A 00 24 01 28 A8", 1, 168, , , ,"InAnMod2Ch02Warn", 1, 0x00080001,
   "21 6A 00 24 01 28 A9", 1, 169, , , ,"InAnMod3Ch00Warn", 1, 0x00080001,
   "21 6A 00 24 01 28 AA", 1, 170, , , ,"InAnMod3Ch01Warn", 1, 0x00080001,
   "21 6A 00 24 01 28 AB", 1, 171, , , ,"InAnMod3Ch02Warn", 1, 0x00080001,
   "21 6A 00 24 01 28 AC", 1, 172, , , ,"InAnMod4Ch00Warn", 1, 0x00080001,
   "21 6A 00 24 01 28 AD", 1, 173, , , ,"InAnMod4Ch01Warn", 1, 0x00080001,
   "21 6A 00 24 01 28 AE", 1, 174, , , ,"InAnMod4Ch02Warn", 1, 0x00080001;

1_HARDWARE_OUTPUT_FAULT_2 = 
   "21 6A 00 24 01 28 B0", 1, 176, , , ,"InAnMod1Ch00Open", 1, 0x00090001,
   "21 6A 00 24 01 28 B1", 1, 177, , , ,"InAnMod1Ch00Over", 1, 0x00090001,
   "21 6A 00 24 01 28 B2", 1, 178, , , ,"InAnMod1Ch00Undr", 1, 0x00090001,
   "21 6A 00 24 01 28 B3", 1, 179, , , ,"InAnMod1Ch01Open", 1, 0x00090001,
   "21 6A 00 24 01 28 B4", 1, 180, , , ,"InAnMod1Ch01Over", 1, 0x00090001,
   "21 6A 00 24 01 28 B5", 1, 181, , , ,"InAnMod1Ch01Undr", 1, 0x00090001,
   "21 6A 00 24 01 28 B6", 1, 182, , , ,"InAnMod1Ch02Open", 1, 0x00090001,
   "21 6A 00 24 01 28 B7", 1, 183, , , ,"InAnMod1Ch02Over", 1, 0x00090001,
   "21 6A 00 24 01 28 B8", 1, 184, , , ,"InAnMod1Ch02Undr", 1, 0x00090001,
   "21 6A 00 24 01 28 B9", 1, 185, , , ,"InAnMod2Ch00Open", 1, 0x00090001,
   "21 6A 00 24 01 28 BA", 1, 186, , , ,"InAnMod2Ch00Over", 1, 0x00090001,
   "21 6A 00 24 01 28 BB", 1, 187, , , ,"InAnMod2Ch00Undr", 1, 0x00090001,
   "21 6A 00 24 01 28 BC", 1, 188, , , ,"InAnMod2Ch01Open", 1, 0x00090001,
   "21 6A 00 24 01 28 BD", 1, 189, , , ,"InAnMod2Ch01Over", 1, 0x00090001,
   "21 6A 00 24 01 28 BE", 1, 190, , , ,"InAnMod2Ch01Undr", 1, 0x00090001,
   "21 6A 00 24 01 28 BF", 1, 191, , , ,"InAnMod2Ch02Open", 1, 0x00090001,
   "21 6A 00 24 01 28 C0", 1, 192, , , ,"InAnMod2Ch02Over", 1, 0x00090001,
   "21 6A 00 24 01 28 C1", 1, 193, , , ,"InAnMod2Ch02Undr", 1, 0x00090001,
   "21 6A 00 24 01 28 C2", 1, 194, , , ,"InAnMod3Ch00Open", 1, 0x00090001,
   "21 6A 00 24 01 28 C3", 1, 195, , , ,"InAnMod3Ch00Over", 1, 0x00090001,
   "21 6A 00 24 01 28 C4", 1, 196, , , ,"InAnMod3Ch00Undr", 1, 0x00090001,
   "21 6A 00 24 01 28 C5", 1, 197, , , ,"InAnMod3Ch01Open", 1, 0x00090001,
   "21 6A 00 24 01 28 C6", 1, 198, , , ,"InAnMod3Ch01Over", 1, 0x00090001,
   "21 6A 00 24 01 28 C7", 1, 199, , , ,"InAnMod3Ch01Undr", 1, 0x00090001,
   "21 6A 00 24 01 28 C8", 1, 200, , , ,"InAnMod3Ch02Open", 1, 0x00090001,
   "21 6A 00 24 01 28 C9", 1, 201, , , ,"InAnMod3Ch02Over", 1, 0x00090001,
   "21 6A 00 24 01 28 CA", 1, 202, , , ,"InAnMod3Ch02Undr", 1, 0x00090001,
   "21 6A 00 24 01 28 CB", 1, 203, , , ,"InAnMod4Ch00Open", 1, 0x00090001,
   "21 6A 00 24 01 28 CC", 1, 204, , , ,"InAnMod4Ch00Over", 1, 0x00090001,
   "21 6A 00 24 01 28 CD", 1, 205, , , ,"InAnMod4Ch00Undr", 1, 0x00090001,
   "21 6A 00 24 01 28 CE", 1, 206, , , ,"InAnMod4Ch01Open", 1, 0x00090001,
   "21 6A 00 24 01 28 CF", 1, 207, , , ,"InAnMod4Ch01Over", 1, 0x00090001,
   "21 6A 00 24 01 28 D0", 1, 208, , , ,"InAnMod4Ch01Undr", 1, 0x00090001,
   "21 6A 00 24 01 28 D1", 1, 209, , , ,"InAnMod4Ch02Open", 1, 0x00090001,
   "21 6A 00 24 01 28 D2", 1, 210, , , ,"InAnMod4Ch02Over", 1, 0x00090001,
   "21 6A 00 24 01 28 D3", 1, 211, , , ,"InAnMod4Ch02Undr", 1, 0x00090001;


1_ANALOG_INPUT_POINT = 
   1, "InAnMod1Ch00", "21 6A 00 24 03 28 00", 3, 0, 0xC3,
   2, "InAnMod1Ch01", "21 6A 00 24 03 28 01", 3, 1, 0xC3,
   3, "InAnMod1Ch02", "21 6A 00 24 03 28 02", 3, 2, 0xC3,
   4, "InAnMod2Ch00", "21 6A 00 24 03 28 03", 3, 3, 0xC3,
   5, "InAnMod2Ch01", "21 6A 00 24 03 28 04", 3, 4, 0xC3,
   6, "InAnMod2Ch02", "21 6A 00 24 03 28 05", 3, 5, 0xC3,
   7, "InAnMod3Ch00", "21 6A 00 24 03 28 06", 3, 6, 0xC3,
   8, "InAnMod3Ch01", "21 6A 00 24 03 28 07", 3, 7, 0xC3,
   9, "InAnMod3Ch02", "21 6A 00 24 03 28 08", 3, 8, 0xC3,
   10, "InAnMod4Ch00", "21 6A 00 24 03 28 09", 3, 9, 0xC3,
   11, "InAnMod4Ch01", "21 6A 00 24 03 28 0A", 3, 10, 0xC3,
   12, "InAnMod4Ch02", "21 6A 00 24 03 28 0B", 3, 11, 0xC3;

1_ANALOG_OUTPUT_POINT = 
   1, "OutAnMod1Ch00", "21 6A 00 24 03 28 0C", 3, 12, 0xC3,
   2, "OutAnMod2Ch00", "21 6A 00 24 03 28 0D", 3, 13, 0xC3,
   3, "OutAnMod3Ch00", "21 6A 00 24 03 28 0E", 3, 14, 0xC3,
   4, "OutAnMod4Ch00", "21 6A 00 24 03 28 0F", 3, 15, 0xC3;

1_FUNCTION_BLOCK_OUTPUT_1  = 
   1, "21 6A 00 24 04 28 00", 4, 0,
   2, "21 6A 00 24 04 28 01", 4, 1,
   3, "21 6A 00 24 04 28 02", 4, 2,
   4, "21 6A 00 24 04 28 03", 4, 3,
   5, "21 6A 00 24 04 28 04", 4, 4,
   6, "21 6A 00 24 04 28 05", 4, 5,
   7, "21 6A 00 24 04 28 06", 4, 6,
   8, "21 6A 00 24 04 28 07", 4, 7,
   9, "21 6A 00 24 04 28 08", 4, 8,
   10, "21 6A 00 24 04 28 09", 4, 9,
   11, "21 6A 00 24 04 28 0A", 4, 10,
   12, "21 6A 00 24 04 28 0B", 4, 11,
   13, "21 6A 00 24 04 28 0C", 4, 12,
   14, "21 6A 00 24 04 28 0D", 4, 13,
   15, "21 6A 00 24 04 28 0E", 4, 14,
   16, "21 6A 00 24 04 28 0F", 4, 15,
   17, "21 6A 00 24 04 28 10", 4, 16,
   18, "21 6A 00 24 04 28 11", 4, 17,
   19, "21 6A 00 24 04 28 12", 4, 18,
   20, "21 6A 00 24 04 28 13", 4, 19,
   21, "21 6A 00 24 04 28 14", 4, 20,
   22, "21 6A 00 24 04 28 15", 4, 21,
   23, "21 6A 00 24 04 28 16", 4, 22,
   24, "21 6A 00 24 04 28 17", 4, 23,
   25, "21 6A 00 24 04 28 18", 4, 24,
   26, "21 6A 00 24 04 28 19", 4, 25,
   27, "21 6A 00 24 04 28 1A", 4, 26,
   28, "21 6A 00 24 04 28 1B", 4, 27,
   29, "21 6A 00 24 04 28 1C", 4, 28,
   30, "21 6A 00 24 04 28 1D", 4, 29,
   31, "21 6A 00 24 04 28 1E", 4, 30,
   32, "21 6A 00 24 04 28 1F", 4, 31,
   33, "21 6A 00 24 04 28 20", 4, 32,
   34, "21 6A 00 24 04 28 21", 4, 33,
   35, "21 6A 00 24 04 28 22", 4, 34,
   36, "21 6A 00 24 04 28 23", 4, 35,
   37, "21 6A 00 24 04 28 24", 4, 36,
   38, "21 6A 00 24 04 28 25", 4, 37,
   39, "21 6A 00 24 04 28 26", 4, 38,
   40, "21 6A 00 24 04 28 27", 4, 39,
   41, "21 6A 00 24 04 28 28", 4, 40,
   42, "21 6A 00 24 04 28 29", 4, 41,
   43, "21 6A 00 24 04 28 2A", 4, 42,
   44, "21 6A 00 24 04 28 2B", 4, 43,
   45, "21 6A 00 24 04 28 2C", 4, 44,
   46, "21 6A 00 24 04 28 2D", 4, 45,
   47, "21 6A 00 24 04 28 2E", 4, 46,
   48, "21 6A 00 24 04 28 2F", 4, 47,
   49, "21 6A 00 24 04 28 30", 4, 48,
   50, "21 6A 00 24 04 28 31", 4, 49,
   51, "21 6A 00 24 04 28 32", 4, 50,
   52, "21 6A 00 24 04 28 33", 4, 51,
   53, "21 6A 00 24 04 28 34", 4, 52,
   54, "21 6A 00 24 04 28 35", 4, 53,
   55, "21 6A 00 24 04 28 36", 4, 54,
   56, "21 6A 00 24 04 28 37", 4, 55,
   57, "21 6A 00 24 04 28 38", 4, 56,
   58, "21 6A 00 24 04 28 39", 4, 57,
   59, "21 6A 00 24 04 28 3A", 4, 58,
   60, "21 6A 00 24 04 28 3B", 4, 59,
   61, "21 6A 00 24 04 28 3C", 4, 60,
   62, "21 6A 00 24 04 28 3D", 4, 61,
   63, "21 6A 00 24 04 28 3E", 4, 62,
   64, "21 6A 00 24 04 28 3F", 4, 63,
   65, "21 6A 00 24 04 28 40", 4, 64,
   66, "21 6A 00 24 04 28 41", 4, 65,
   67, "21 6A 00 24 04 28 42", 4, 66,
   68, "21 6A 00 24 04 28 43", 4, 67,
   69, "21 6A 00 24 04 28 44", 4, 68,
   70, "21 6A 00 24 04 28 45", 4, 69,
   71, "21 6A 00 24 04 28 46", 4, 70,
   72, "21 6A 00 24 04 28 47", 4, 71,
   73, "21 6A 00 24 04 28 48", 4, 72,
   74, "21 6A 00 24 04 28 49", 4, 73,
   75, "21 6A 00 24 04 28 4A", 4, 74,
   76, "21 6A 00 24 04 28 4B", 4, 75,
   77, "21 6A 00 24 04 28 4C", 4, 76,
   78, "21 6A 00 24 04 28 4D", 4, 77,
   79, "21 6A 00 24 04 28 4E", 4, 78,
   80, "21 6A 00 24 04 28 4F", 4, 79,
   81, "21 6A 00 24 04 28 50", 4, 80,
   82, "21 6A 00 24 04 28 51", 4, 81,
   83, "21 6A 00 24 04 28 52", 4, 82,
   84, "21 6A 00 24 04 28 53", 4, 83,
   85, "21 6A 00 24 04 28 54", 4, 84,
   86, "21 6A 00 24 04 28 55", 4, 85,
   87, "21 6A 00 24 04 28 56", 4, 86,
   88, "21 6A 00 24 04 28 57", 4, 87,
   89, "21 6A 00 24 04 28 58", 4, 88,
   90, "21 6A 00 24 04 28 59", 4, 89,
   91, "21 6A 00 24 04 28 5A", 4, 90,
   92, "21 6A 00 24 04 28 5B", 4, 91,
   93, "21 6A 00 24 04 28 5C", 4, 92,
   94, "21 6A 00 24 04 28 5D", 4, 93,
   95, "21 6A 00 24 04 28 5E", 4, 94,
   96, "21 6A 00 24 04 28 5F", 4, 95,
   97, "21 6A 00 24 04 28 60", 4, 96,
   98, "21 6A 00 24 04 28 61", 4, 97,
   99, "21 6A 00 24 04 28 62", 4, 98,
   100, "21 6A 00 24 04 28 63", 4, 99;

1_FUNCTION_BLOCK_OUTPUT_2  = 
   1, "21 6A 00 24 02 28 00", 2, 0,
   2, "21 6A 00 24 02 28 01", 2, 1,
   3, "21 6A 00 24 02 28 02", 2, 2,
   4, "21 6A 00 24 02 28 03", 2, 3,
   5, "21 6A 00 24 02 28 04", 2, 4,
   6, "21 6A 00 24 02 28 05", 2, 5,
   7, "21 6A 00 24 02 28 06", 2, 6,
   8, "21 6A 00 24 02 28 07", 2, 7,
   9, "21 6A 00 24 02 28 08", 2, 8,
   10, "21 6A 00 24 02 28 09", 2, 9,
   11, "21 6A 00 24 02 28 0A", 2, 10,
   12, "21 6A 00 24 02 28 0B", 2, 11,
   13, "21 6A 00 24 02 28 0C", 2, 12,
   14, "21 6A 00 24 02 28 0D", 2, 13,
   15, "21 6A 00 24 02 28 0E", 2, 14,
   16, "21 6A 00 24 02 28 0F", 2, 15,
   17, "21 6A 00 24 02 28 10", 2, 16,
   18, "21 6A 00 24 02 28 11", 2, 17,
   19, "21 6A 00 24 02 28 12", 2, 18,
   20, "21 6A 00 24 02 28 13", 2, 19,
   21, "21 6A 00 24 02 28 14", 2, 20,
   22, "21 6A 00 24 02 28 15", 2, 21,
   23, "21 6A 00 24 02 28 16", 2, 22,
   24, "21 6A 00 24 02 28 17", 2, 23,
   25, "21 6A 00 24 02 28 18", 2, 24,
   26, "21 6A 00 24 02 28 19", 2, 25,
   27, "21 6A 00 24 02 28 1A", 2, 26,
   28, "21 6A 00 24 02 28 1B", 2, 27,
   29, "21 6A 00 24 02 28 1C", 2, 28,
   30, "21 6A 00 24 02 28 1D", 2, 29,
   31, "21 6A 00 24 02 28 1E", 2, 30,
   32, "21 6A 00 24 02 28 1F", 2, 31,
   33, "21 6A 00 24 02 28 20", 2, 32,
   34, "21 6A 00 24 02 28 21", 2, 33,
   35, "21 6A 00 24 02 28 22", 2, 34,
   36, "21 6A 00 24 02 28 23", 2, 35,
   37, "21 6A 00 24 02 28 24", 2, 36,
   38, "21 6A 00 24 02 28 25", 2, 37,
   39, "21 6A 00 24 02 28 26", 2, 38,
   40, "21 6A 00 24 02 28 27", 2, 39,
   41, "21 6A 00 24 02 28 28", 2, 40,
   42, "21 6A 00 24 02 28 29", 2, 41,
   43, "21 6A 00 24 02 28 2A", 2, 42,
   44, "21 6A 00 24 02 28 2B", 2, 43,
   45, "21 6A 00 24 02 28 2C", 2, 44,
   46, "21 6A 00 24 02 28 2D", 2, 45,
   47, "21 6A 00 24 02 28 2E", 2, 46,
   48, "21 6A 00 24 02 28 2F", 2, 47,
   49, "21 6A 00 24 02 28 30", 2, 48,
   50, "21 6A 00 24 02 28 31", 2, 49,
   51, "21 6A 00 24 02 28 32", 2, 50,
   52, "21 6A 00 24 02 28 33", 2, 51,
   53, "21 6A 00 24 02 28 34", 2, 52,
   54, "21 6A 00 24 02 28 35", 2, 53,
   55, "21 6A 00 24 02 28 36", 2, 54,
   56, "21 6A 00 24 02 28 37", 2, 55,
   57, "21 6A 00 24 02 28 38", 2, 56,
   58, "21 6A 00 24 02 28 39", 2, 57,
   59, "21 6A 00 24 02 28 3A", 2, 58,
   60, "21 6A 00 24 02 28 3B", 2, 59,
   61, "21 6A 00 24 02 28 3C", 2, 60,
   62, "21 6A 00 24 02 28 3D", 2, 61,
   63, "21 6A 00 24 02 28 3E", 2, 62,
   64, "21 6A 00 24 02 28 3F", 2, 63,
   65, "21 6A 00 24 02 28 40", 2, 64,
   66, "21 6A 00 24 02 28 41", 2, 65,
   67, "21 6A 00 24 02 28 42", 2, 66,
   68, "21 6A 00 24 02 28 43", 2, 67,
   69, "21 6A 00 24 02 28 44", 2, 68,
   70, "21 6A 00 24 02 28 45", 2, 69,
   71, "21 6A 00 24 02 28 46", 2, 70,
   72, "21 6A 00 24 02 28 47", 2, 71,
   73, "21 6A 00 24 02 28 48", 2, 72,
   74, "21 6A 00 24 02 28 49", 2, 73,
   75, "21 6A 00 24 02 28 4A", 2, 74,
   76, "21 6A 00 24 02 28 4B", 2, 75,
   77, "21 6A 00 24 02 28 4C", 2, 76,
   78, "21 6A 00 24 02 28 4D", 2, 77,
   79, "21 6A 00 24 02 28 4E", 2, 78,
   80, "21 6A 00 24 02 28 4F", 2, 79,
   81, "21 6A 00 24 02 28 50", 2, 80,
   82, "21 6A 00 24 02 28 51", 2, 81,
   83, "21 6A 00 24 02 28 52", 2, 82,
   84, "21 6A 00 24 02 28 53", 2, 83,
   85, "21 6A 00 24 02 28 54", 2, 84,
   86, "21 6A 00 24 02 28 55", 2, 85,
   87, "21 6A 00 24 02 28 56", 2, 86,
   88, "21 6A 00 24 02 28 57", 2, 87,
   89, "21 6A 00 24 02 28 58", 2, 88,
   90, "21 6A 00 24 02 28 59", 2, 89,
   91, "21 6A 00 24 02 28 5A", 2, 90,
   92, "21 6A 00 24 02 28 5B", 2, 91,
   93, "21 6A 00 24 02 28 5C", 2, 92,
   94, "21 6A 00 24 02 28 5D", 2, 93,
   95, "21 6A 00 24 02 28 5E", 2, 94,
   96, "21 6A 00 24 02 28 5F", 2, 95,
   97, "21 6A 00 24 02 28 60", 2, 96,
   98, "21 6A 00 24 02 28 61", 2, 97,
   99, "21 6A 00 24 02 28 62", 2, 98,
   100, "21 6A 00 24 02 28 63", 2, 99;

1_FUNCTION_BLOCK_OUTPUT_3  = 
   1, "21 6A 00 24 05 28 00", 5, 0,
   2, "21 6A 00 24 05 28 01", 5, 1,
   3, "21 6A 00 24 05 28 02", 5, 2,
   4, "21 6A 00 24 05 28 03", 5, 3,
   5, "21 6A 00 24 05 28 04", 5, 4;

1_FUNCTION_BLOCK_OUTPUT_5  = 
   1, "21 6A 00 24 07 28 00", 7, 0,
   2, "21 6A 00 24 07 28 01", 7, 1,
   3, "21 6A 00 24 07 28 02", 7, 2,
   4, "21 6A 00 24 07 28 03", 7, 3,
   5, "21 6A 00 24 07 28 04", 7, 4,
   6, "21 6A 00 24 07 28 05", 7, 5,
   7, "21 6A 00 24 07 28 06", 7, 6,
   8, "21 6A 00 24 07 28 07", 7, 7,
   9, "21 6A 00 24 07 28 08", 7, 8,
   10, "21 6A 00 24 07 28 09", 7, 9,
   11, "21 6A 00 24 07 28 0A", 7, 10,
   12, "21 6A 00 24 07 28 0B", 7, 11,
   13, "21 6A 00 24 07 28 0C", 7, 12,
   14, "21 6A 00 24 07 28 0D", 7, 13,
   15, "21 6A 00 24 07 28 0E", 7, 14,
   16, "21 6A 00 24 07 28 0F", 7, 15,
   17, "21 6A 00 24 07 28 10", 7, 16,
   18, "21 6A 00 24 07 28 11", 7, 17,
   19, "21 6A 00 24 07 28 12", 7, 18,
   20, "21 6A 00 24 07 28 13", 7, 19,
   21, "21 6A 00 24 07 28 14", 7, 20,
   22, "21 6A 00 24 07 28 15", 7, 21,
   23, "21 6A 00 24 07 28 16", 7, 22,
   24, "21 6A 00 24 07 28 17", 7, 23,
   25, "21 6A 00 24 07 28 18", 7, 24,
   26, "21 6A 00 24 07 28 19", 7, 25,
   27, "21 6A 00 24 07 28 1A", 7, 26,
   28, "21 6A 00 24 07 28 1B", 7, 27,
   29, "21 6A 00 24 07 28 1C", 7, 28,
   30, "21 6A 00 24 07 28 1D", 7, 29,
   31, "21 6A 00 24 07 28 1E", 7, 30,
   32, "21 6A 00 24 07 28 1F", 7, 31,
   33, "21 6A 00 24 07 28 20", 7, 32,
   34, "21 6A 00 24 07 28 21", 7, 33,
   35, "21 6A 00 24 07 28 22", 7, 34,
   36, "21 6A 00 24 07 28 23", 7, 35,
   37, "21 6A 00 24 07 28 24", 7, 36,
   38, "21 6A 00 24 07 28 25", 7, 37,
   39, "21 6A 00 24 07 28 26", 7, 38,
   40, "21 6A 00 24 07 28 27", 7, 39,
   41, "21 6A 00 24 07 28 28", 7, 40,
   42, "21 6A 00 24 07 28 29", 7, 41,
   43, "21 6A 00 24 07 28 2A", 7, 42,
   44, "21 6A 00 24 07 28 2B", 7, 43,
   45, "21 6A 00 24 07 28 2C", 7, 44,
   46, "21 6A 00 24 07 28 2D", 7, 45,
   47, "21 6A 00 24 07 28 2E", 7, 46,
   48, "21 6A 00 24 07 28 2F", 7, 47,
   49, "21 6A 00 24 07 28 30", 7, 48,
   50, "21 6A 00 24 07 28 31", 7, 49,
   51, "21 6A 00 24 07 28 32", 7, 50,
   52, "21 6A 00 24 07 28 33", 7, 51,
   53, "21 6A 00 24 07 28 34", 7, 52,
   54, "21 6A 00 24 07 28 35", 7, 53,
   55, "21 6A 00 24 07 28 36", 7, 54,
   56, "21 6A 00 24 07 28 37", 7, 55,
   57, "21 6A 00 24 07 28 38", 7, 56,
   58, "21 6A 00 24 07 28 39", 7, 57,
   59, "21 6A 00 24 07 28 3A", 7, 58,
   60, "21 6A 00 24 07 28 3B", 7, 59,
   61, "21 6A 00 24 07 28 3C", 7, 60,
   62, "21 6A 00 24 07 28 3D", 7, 61,
   63, "21 6A 00 24 07 28 3E", 7, 62,
   64, "21 6A 00 24 07 28 3F", 7, 63,
   65, "21 6A 00 24 07 28 40", 7, 64,
   66, "21 6A 00 24 07 28 41", 7, 65,
   67, "21 6A 00 24 07 28 42", 7, 66,
   68, "21 6A 00 24 07 28 43", 7, 67,
   69, "21 6A 00 24 07 28 44", 7, 68,
   70, "21 6A 00 24 07 28 45", 7, 69,
   71, "21 6A 00 24 07 28 46", 7, 70,
   72, "21 6A 00 24 07 28 47", 7, 71,
   73, "21 6A 00 24 07 28 48", 7, 72,
   74, "21 6A 00 24 07 28 49", 7, 73,
   75, "21 6A 00 24 07 28 4A", 7, 74,
   76, "21 6A 00 24 07 28 4B", 7, 75,
   77, "21 6A 00 24 07 28 4C", 7, 76,
   78, "21 6A 00 24 07 28 4D", 7, 77,
   79, "21 6A 00 24 07 28 4E", 7, 78,
   80, "21 6A 00 24 07 28 4F", 7, 79,
   81, "21 6A 00 24 07 28 50", 7, 80,
   82, "21 6A 00 24 07 28 51", 7, 81,
   83, "21 6A 00 24 07 28 52", 7, 82,
   84, "21 6A 00 24 07 28 53", 7, 83,
   85, "21 6A 00 24 07 28 54", 7, 84,
   86, "21 6A 00 24 07 28 55", 7, 85,
   87, "21 6A 00 24 07 28 56", 7, 86,
   88, "21 6A 00 24 07 28 57", 7, 87,
   89, "21 6A 00 24 07 28 58", 7, 88,
   90, "21 6A 00 24 07 28 59", 7, 89,
   91, "21 6A 00 24 07 28 5A", 7, 90,
   92, "21 6A 00 24 07 28 5B", 7, 91,
   93, "21 6A 00 24 07 28 5C", 7, 92,
   94, "21 6A 00 24 07 28 5D", 7, 93,
   95, "21 6A 00 24 07 28 5E", 7, 94,
   96, "21 6A 00 24 07 28 5F", 7, 95,
   97, "21 6A 00 24 07 28 60", 7, 96,
   98, "21 6A 00 24 07 28 61", 7, 97,
   99, "21 6A 00 24 07 28 62", 7, 98,
   100, "21 6A 00 24 07 28 63", 7, 99;

1_FUNCTION_BLOCK_OUTPUT_8  = 
   1, "21 6A 00 24 08 29 00 00", 8, 0,
   1, "21 6A 00 24 08 29 01 00", 8, 1,
   1, "21 6A 00 24 08 29 02 00", 8, 2,
   1, "21 6A 00 24 08 29 03 00", 8, 3,
   1, "21 6A 00 24 08 29 04 00", 8, 4,
   1, "21 6A 00 24 08 29 05 00", 8, 5,
   1, "21 6A 00 24 08 29 06 00", 8, 6,
   1, "21 6A 00 24 08 29 07 00", 8, 7,
   2, "21 6A 00 24 08 29 10 00", 8, 16,
   2, "21 6A 00 24 08 29 11 00", 8, 17,
   2, "21 6A 00 24 08 29 12 00", 8, 18,
   2, "21 6A 00 24 08 29 13 00", 8, 19,
   2, "21 6A 00 24 08 29 14 00", 8, 20,
   2, "21 6A 00 24 08 29 15 00", 8, 21,
   2, "21 6A 00 24 08 29 16 00", 8, 22,
   2, "21 6A 00 24 08 29 17 00", 8, 23,
   3, "21 6A 00 24 08 29 20 00", 8, 32,
   3, "21 6A 00 24 08 29 21 00", 8, 33,
   3, "21 6A 00 24 08 29 22 00", 8, 34,
   3, "21 6A 00 24 08 29 23 00", 8, 35,
   3, "21 6A 00 24 08 29 24 00", 8, 36,
   3, "21 6A 00 24 08 29 25 00", 8, 37,
   3, "21 6A 00 24 08 29 26 00", 8, 38,
   3, "21 6A 00 24 08 29 27 00", 8, 39,
   4, "21 6A 00 24 08 29 30 00", 8, 48,
   4, "21 6A 00 24 08 29 31 00", 8, 49,
   4, "21 6A 00 24 08 29 32 00", 8, 50,
   4, "21 6A 00 24 08 29 33 00", 8, 51,
   4, "21 6A 00 24 08 29 34 00", 8, 52,
   4, "21 6A 00 24 08 29 35 00", 8, 53,
   4, "21 6A 00 24 08 29 36 00", 8, 54,
   4, "21 6A 00 24 08 29 37 00", 8, 55,
   5, "21 6A 00 24 08 29 40 00", 8, 64,
   5, "21 6A 00 24 08 29 41 00", 8, 65,
   5, "21 6A 00 24 08 29 42 00", 8, 66,
   5, "21 6A 00 24 08 29 43 00", 8, 67,
   5, "21 6A 00 24 08 29 44 00", 8, 68,
   5, "21 6A 00 24 08 29 45 00", 8, 69,
   5, "21 6A 00 24 08 29 46 00", 8, 70,
   5, "21 6A 00 24 08 29 47 00", 8, 71,
   6, "21 6A 00 24 08 29 50 00", 8, 80,
   6, "21 6A 00 24 08 29 51 00", 8, 81,
   6, "21 6A 00 24 08 29 52 00", 8, 82,
   6, "21 6A 00 24 08 29 53 00", 8, 83,
   6, "21 6A 00 24 08 29 54 00", 8, 84,
   6, "21 6A 00 24 08 29 55 00", 8, 85,
   6, "21 6A 00 24 08 29 56 00", 8, 86,
   6, "21 6A 00 24 08 29 57 00", 8, 87,
   7, "21 6A 00 24 08 29 60 00", 8, 96,
   7, "21 6A 00 24 08 29 61 00", 8, 97,
   7, "21 6A 00 24 08 29 62 00", 8, 98,
   7, "21 6A 00 24 08 29 63 00", 8, 99,
   7, "21 6A 00 24 08 29 64 00", 8, 100,
   7, "21 6A 00 24 08 29 65 00", 8, 101,
   7, "21 6A 00 24 08 29 66 00", 8, 102,
   7, "21 6A 00 24 08 29 67 00", 8, 103,
   8, "21 6A 00 24 08 29 70 00", 8, 112,
   8, "21 6A 00 24 08 29 71 00", 8, 113,
   8, "21 6A 00 24 08 29 72 00", 8, 114,
   8, "21 6A 00 24 08 29 73 00", 8, 115,
   8, "21 6A 00 24 08 29 74 00", 8, 116,
   8, "21 6A 00 24 08 29 75 00", 8, 117,
   8, "21 6A 00 24 08 29 76 00", 8, 118,
   8, "21 6A 00 24 08 29 77 00", 8, 119,
   9, "21 6A 00 24 08 29 80 00", 8, 128,
   9, "21 6A 00 24 08 29 81 00", 8, 129,
   9, "21 6A 00 24 08 29 82 00", 8, 130,
   9, "21 6A 00 24 08 29 83 00", 8, 131,
   9, "21 6A 00 24 08 29 84 00", 8, 132,
   9, "21 6A 00 24 08 29 85 00", 8, 133,
   9, "21 6A 00 24 08 29 86 00", 8, 134,
   9, "21 6A 00 24 08 29 87 00", 8, 135,
   10, "21 6A 00 24 08 29 90 00", 8, 144,
   10, "21 6A 00 24 08 29 91 00", 8, 145,
   10, "21 6A 00 24 08 29 92 00", 8, 146,
   10, "21 6A 00 24 08 29 93 00", 8, 147,
   10, "21 6A 00 24 08 29 94 00", 8, 148,
   10, "21 6A 00 24 08 29 95 00", 8, 149,
   10, "21 6A 00 24 08 29 96 00", 8, 150,
   10, "21 6A 00 24 08 29 97 00", 8, 151,
   11, "21 6A 00 24 08 29 A0 00", 8, 160,
   11, "21 6A 00 24 08 29 A1 00", 8, 161,
   11, "21 6A 00 24 08 29 A2 00", 8, 162,
   11, "21 6A 00 24 08 29 A3 00", 8, 163,
   11, "21 6A 00 24 08 29 A4 00", 8, 164,
   11, "21 6A 00 24 08 29 A5 00", 8, 165,
   11, "21 6A 00 24 08 29 A6 00", 8, 166,
   11, "21 6A 00 24 08 29 A7 00", 8, 167,
   12, "21 6A 00 24 08 29 B0 00", 8, 176,
   12, "21 6A 00 24 08 29 B1 00", 8, 177,
   12, "21 6A 00 24 08 29 B2 00", 8, 178,
   12, "21 6A 00 24 08 29 B3 00", 8, 179,
   12, "21 6A 00 24 08 29 B4 00", 8, 180,
   12, "21 6A 00 24 08 29 B5 00", 8, 181,
   12, "21 6A 00 24 08 29 B6 00", 8, 182,
   12, "21 6A 00 24 08 29 B7 00", 8, 183,
   13, "21 6A 00 24 08 29 C0 00", 8, 192,
   13, "21 6A 00 24 08 29 C1 00", 8, 193,
   13, "21 6A 00 24 08 29 C2 00", 8, 194,
   13, "21 6A 00 24 08 29 C3 00", 8, 195,
   13, "21 6A 00 24 08 29 C4 00", 8, 196,
   13, "21 6A 00 24 08 29 C5 00", 8, 197,
   13, "21 6A 00 24 08 29 C6 00", 8, 198,
   13, "21 6A 00 24 08 29 C7 00", 8, 199,
   14, "21 6A 00 24 08 29 D0 00", 8, 208,
   14, "21 6A 00 24 08 29 D1 00", 8, 209,
   14, "21 6A 00 24 08 29 D2 00", 8, 210,
   14, "21 6A 00 24 08 29 D3 00", 8, 211,
   14, "21 6A 00 24 08 29 D4 00", 8, 212,
   14, "21 6A 00 24 08 29 D5 00", 8, 213,
   14, "21 6A 00 24 08 29 D6 00", 8, 214,
   14, "21 6A 00 24 08 29 D7 00", 8, 215,
   15, "21 6A 00 24 08 29 E0 00", 8, 224,
   15, "21 6A 00 24 08 29 E1 00", 8, 225,
   15, "21 6A 00 24 08 29 E2 00", 8, 226,
   15, "21 6A 00 24 08 29 E3 00", 8, 227,
   15, "21 6A 00 24 08 29 E4 00", 8, 228,
   15, "21 6A 00 24 08 29 E5 00", 8, 229,
   15, "21 6A 00 24 08 29 E6 00", 8, 230,
   15, "21 6A 00 24 08 29 E7 00", 8, 231,
   16, "21 6A 00 24 08 29 F0 00", 8, 240,
   16, "21 6A 00 24 08 29 F1 00", 8, 241,
   16, "21 6A 00 24 08 29 F2 00", 8, 242,
   16, "21 6A 00 24 08 29 F3 00", 8, 243,
   16, "21 6A 00 24 08 29 F4 00", 8, 244,
   16, "21 6A 00 24 08 29 F5 00", 8, 245,
   16, "21 6A 00 24 08 29 F6 00", 8, 246,
   16, "21 6A 00 24 08 29 F7 00", 8, 247,
   17, "21 6A 00 24 08 29 00 01", 8, 256,
   17, "21 6A 00 24 08 29 01 01", 8, 257,
   17, "21 6A 00 24 08 29 02 01", 8, 258,
   17, "21 6A 00 24 08 29 03 01", 8, 259,
   17, "21 6A 00 24 08 29 04 01", 8, 260,
   17, "21 6A 00 24 08 29 05 01", 8, 261,
   17, "21 6A 00 24 08 29 06 01", 8, 262,
   17, "21 6A 00 24 08 29 07 01", 8, 263,
   18, "21 6A 00 24 08 29 10 01", 8, 272,
   18, "21 6A 00 24 08 29 11 01", 8, 273,
   18, "21 6A 00 24 08 29 12 01", 8, 274,
   18, "21 6A 00 24 08 29 13 01", 8, 275,
   18, "21 6A 00 24 08 29 14 01", 8, 276,
   18, "21 6A 00 24 08 29 15 01", 8, 277,
   18, "21 6A 00 24 08 29 16 01", 8, 278,
   18, "21 6A 00 24 08 29 17 01", 8, 279,
   19, "21 6A 00 24 08 29 20 01", 8, 288,
   19, "21 6A 00 24 08 29 21 01", 8, 289,
   19, "21 6A 00 24 08 29 22 01", 8, 290,
   19, "21 6A 00 24 08 29 23 01", 8, 291,
   19, "21 6A 00 24 08 29 24 01", 8, 292,
   19, "21 6A 00 24 08 29 25 01", 8, 293,
   19, "21 6A 00 24 08 29 26 01", 8, 294,
   19, "21 6A 00 24 08 29 27 01", 8, 295,
   20, "21 6A 00 24 08 29 30 01", 8, 304,
   20, "21 6A 00 24 08 29 31 01", 8, 305,
   20, "21 6A 00 24 08 29 32 01", 8, 306,
   20, "21 6A 00 24 08 29 33 01", 8, 307,
   20, "21 6A 00 24 08 29 34 01", 8, 308,
   20, "21 6A 00 24 08 29 35 01", 8, 309,
   20, "21 6A 00 24 08 29 36 01", 8, 310,
   20, "21 6A 00 24 08 29 37 01", 8, 311,
   21, "21 6A 00 24 08 29 40 01", 8, 320,
   21, "21 6A 00 24 08 29 41 01", 8, 321,
   21, "21 6A 00 24 08 29 42 01", 8, 322,
   21, "21 6A 00 24 08 29 43 01", 8, 323,
   21, "21 6A 00 24 08 29 44 01", 8, 324,
   21, "21 6A 00 24 08 29 45 01", 8, 325,
   21, "21 6A 00 24 08 29 46 01", 8, 326,
   21, "21 6A 00 24 08 29 47 01", 8, 327,
   22, "21 6A 00 24 08 29 50 01", 8, 336,
   22, "21 6A 00 24 08 29 51 01", 8, 337,
   22, "21 6A 00 24 08 29 52 01", 8, 338,
   22, "21 6A 00 24 08 29 53 01", 8, 339,
   22, "21 6A 00 24 08 29 54 01", 8, 340,
   22, "21 6A 00 24 08 29 55 01", 8, 341,
   22, "21 6A 00 24 08 29 56 01", 8, 342,
   22, "21 6A 00 24 08 29 57 01", 8, 343,
   23, "21 6A 00 24 08 29 60 01", 8, 352,
   23, "21 6A 00 24 08 29 61 01", 8, 353,
   23, "21 6A 00 24 08 29 62 01", 8, 354,
   23, "21 6A 00 24 08 29 63 01", 8, 355,
   23, "21 6A 00 24 08 29 64 01", 8, 356,
   23, "21 6A 00 24 08 29 65 01", 8, 357,
   23, "21 6A 00 24 08 29 66 01", 8, 358,
   23, "21 6A 00 24 08 29 67 01", 8, 359,
   24, "21 6A 00 24 08 29 70 01", 8, 368,
   24, "21 6A 00 24 08 29 71 01", 8, 369,
   24, "21 6A 00 24 08 29 72 01", 8, 370,
   24, "21 6A 00 24 08 29 73 01", 8, 371,
   24, "21 6A 00 24 08 29 74 01", 8, 372,
   24, "21 6A 00 24 08 29 75 01", 8, 373,
   24, "21 6A 00 24 08 29 76 01", 8, 374,
   24, "21 6A 00 24 08 29 77 01", 8, 375,
   25, "21 6A 00 24 08 29 80 01", 8, 384,
   25, "21 6A 00 24 08 29 81 01", 8, 385,
   25, "21 6A 00 24 08 29 82 01", 8, 386,
   25, "21 6A 00 24 08 29 83 01", 8, 387,
   25, "21 6A 00 24 08 29 84 01", 8, 388,
   25, "21 6A 00 24 08 29 85 01", 8, 389,
   25, "21 6A 00 24 08 29 86 01", 8, 390,
   25, "21 6A 00 24 08 29 87 01", 8, 391,
   26, "21 6A 00 24 08 29 90 01", 8, 400,
   26, "21 6A 00 24 08 29 91 01", 8, 401,
   26, "21 6A 00 24 08 29 92 01", 8, 402,
   26, "21 6A 00 24 08 29 93 01", 8, 403,
   26, "21 6A 00 24 08 29 94 01", 8, 404,
   26, "21 6A 00 24 08 29 95 01", 8, 405,
   26, "21 6A 00 24 08 29 96 01", 8, 406,
   26, "21 6A 00 24 08 29 97 01", 8, 407,
   27, "21 6A 00 24 08 29 A0 01", 8, 416,
   27, "21 6A 00 24 08 29 A1 01", 8, 417,
   27, "21 6A 00 24 08 29 A2 01", 8, 418,
   27, "21 6A 00 24 08 29 A3 01", 8, 419,
   27, "21 6A 00 24 08 29 A4 01", 8, 420,
   27, "21 6A 00 24 08 29 A5 01", 8, 421,
   27, "21 6A 00 24 08 29 A6 01", 8, 422,
   27, "21 6A 00 24 08 29 A7 01", 8, 423,
   28, "21 6A 00 24 08 29 B0 01", 8, 432,
   28, "21 6A 00 24 08 29 B1 01", 8, 433,
   28, "21 6A 00 24 08 29 B2 01", 8, 434,
   28, "21 6A 00 24 08 29 B3 01", 8, 435,
   28, "21 6A 00 24 08 29 B4 01", 8, 436,
   28, "21 6A 00 24 08 29 B5 01", 8, 437,
   28, "21 6A 00 24 08 29 B6 01", 8, 438,
   28, "21 6A 00 24 08 29 B7 01", 8, 439,
   29, "21 6A 00 24 08 29 C0 01", 8, 448,
   29, "21 6A 00 24 08 29 C1 01", 8, 449,
   29, "21 6A 00 24 08 29 C2 01", 8, 450,
   29, "21 6A 00 24 08 29 C3 01", 8, 451,
   29, "21 6A 00 24 08 29 C4 01", 8, 452,
   29, "21 6A 00 24 08 29 C5 01", 8, 453,
   29, "21 6A 00 24 08 29 C6 01", 8, 454,
   29, "21 6A 00 24 08 29 C7 01", 8, 455,
   30, "21 6A 00 24 08 29 D0 01", 8, 464,
   30, "21 6A 00 24 08 29 D1 01", 8, 465,
   30, "21 6A 00 24 08 29 D2 01", 8, 466,
   30, "21 6A 00 24 08 29 D3 01", 8, 467,
   30, "21 6A 00 24 08 29 D4 01", 8, 468,
   30, "21 6A 00 24 08 29 D5 01", 8, 469,
   30, "21 6A 00 24 08 29 D6 01", 8, 470,
   30, "21 6A 00 24 08 29 D7 01", 8, 471,
   31, "21 6A 00 24 08 29 E0 01", 8, 480,
   31, "21 6A 00 24 08 29 E1 01", 8, 481,
   31, "21 6A 00 24 08 29 E2 01", 8, 482,
   31, "21 6A 00 24 08 29 E3 01", 8, 483,
   31, "21 6A 00 24 08 29 E4 01", 8, 484,
   31, "21 6A 00 24 08 29 E5 01", 8, 485,
   31, "21 6A 00 24 08 29 E6 01", 8, 486,
   31, "21 6A 00 24 08 29 E7 01", 8, 487,
   32, "21 6A 00 24 08 29 F0 01", 8, 496,
   32, "21 6A 00 24 08 29 F1 01", 8, 497,
   32, "21 6A 00 24 08 29 F2 01", 8, 498,
   32, "21 6A 00 24 08 29 F3 01", 8, 499,
   32, "21 6A 00 24 08 29 F4 01", 8, 500,
   32, "21 6A 00 24 08 29 F5 01", 8, 501,
   32, "21 6A 00 24 08 29 F6 01", 8, 502,
   32, "21 6A 00 24 08 29 F7 01", 8, 503,
   33, "21 6A 00 24 08 29 00 02", 8, 512,
   33, "21 6A 00 24 08 29 01 02", 8, 513,
   33, "21 6A 00 24 08 29 02 02", 8, 514,
   33, "21 6A 00 24 08 29 03 02", 8, 515,
   33, "21 6A 00 24 08 29 04 02", 8, 516,
   33, "21 6A 00 24 08 29 05 02", 8, 517,
   33, "21 6A 00 24 08 29 06 02", 8, 518,
   33, "21 6A 00 24 08 29 07 02", 8, 519,
   34, "21 6A 00 24 08 29 10 02", 8, 528,
   34, "21 6A 00 24 08 29 11 02", 8, 529,
   34, "21 6A 00 24 08 29 12 02", 8, 530,
   34, "21 6A 00 24 08 29 13 02", 8, 531,
   34, "21 6A 00 24 08 29 14 02", 8, 532,
   34, "21 6A 00 24 08 29 15 02", 8, 533,
   34, "21 6A 00 24 08 29 16 02", 8, 534,
   34, "21 6A 00 24 08 29 17 02", 8, 535,
   35, "21 6A 00 24 08 29 20 02", 8, 544,
   35, "21 6A 00 24 08 29 21 02", 8, 545,
   35, "21 6A 00 24 08 29 22 02", 8, 546,
   35, "21 6A 00 24 08 29 23 02", 8, 547,
   35, "21 6A 00 24 08 29 24 02", 8, 548,
   35, "21 6A 00 24 08 29 25 02", 8, 549,
   35, "21 6A 00 24 08 29 26 02", 8, 550,
   35, "21 6A 00 24 08 29 27 02", 8, 551,
   36, "21 6A 00 24 08 29 30 02", 8, 560,
   36, "21 6A 00 24 08 29 31 02", 8, 561,
   36, "21 6A 00 24 08 29 32 02", 8, 562,
   36, "21 6A 00 24 08 29 33 02", 8, 563,
   36, "21 6A 00 24 08 29 34 02", 8, 564,
   36, "21 6A 00 24 08 29 35 02", 8, 565,
   36, "21 6A 00 24 08 29 36 02", 8, 566,
   36, "21 6A 00 24 08 29 37 02", 8, 567,
   37, "21 6A 00 24 08 29 40 02", 8, 576,
   37, "21 6A 00 24 08 29 41 02", 8, 577,
   37, "21 6A 00 24 08 29 42 02", 8, 578,
   37, "21 6A 00 24 08 29 43 02", 8, 579,
   37, "21 6A 00 24 08 29 44 02", 8, 580,
   37, "21 6A 00 24 08 29 45 02", 8, 581,
   37, "21 6A 00 24 08 29 46 02", 8, 582,
   37, "21 6A 00 24 08 29 47 02", 8, 583,
   38, "21 6A 00 24 08 29 50 02", 8, 592,
   38, "21 6A 00 24 08 29 51 02", 8, 593,
   38, "21 6A 00 24 08 29 52 02", 8, 594,
   38, "21 6A 00 24 08 29 53 02", 8, 595,
   38, "21 6A 00 24 08 29 54 02", 8, 596,
   38, "21 6A 00 24 08 29 55 02", 8, 597,
   38, "21 6A 00 24 08 29 56 02", 8, 598,
   38, "21 6A 00 24 08 29 57 02", 8, 599,
   39, "21 6A 00 24 08 29 60 02", 8, 608,
   39, "21 6A 00 24 08 29 61 02", 8, 609,
   39, "21 6A 00 24 08 29 62 02", 8, 610,
   39, "21 6A 00 24 08 29 63 02", 8, 611,
   39, "21 6A 00 24 08 29 64 02", 8, 612,
   39, "21 6A 00 24 08 29 65 02", 8, 613,
   39, "21 6A 00 24 08 29 66 02", 8, 614,
   39, "21 6A 00 24 08 29 67 02", 8, 615,
   40, "21 6A 00 24 08 29 70 02", 8, 624,
   40, "21 6A 00 24 08 29 71 02", 8, 625,
   40, "21 6A 00 24 08 29 72 02", 8, 626,
   40, "21 6A 00 24 08 29 73 02", 8, 627,
   40, "21 6A 00 24 08 29 74 02", 8, 628,
   40, "21 6A 00 24 08 29 75 02", 8, 629,
   40, "21 6A 00 24 08 29 76 02", 8, 630,
   40, "21 6A 00 24 08 29 77 02", 8, 631,
   41, "21 6A 00 24 08 29 80 02", 8, 640,
   41, "21 6A 00 24 08 29 81 02", 8, 641,
   41, "21 6A 00 24 08 29 82 02", 8, 642,
   41, "21 6A 00 24 08 29 83 02", 8, 643,
   41, "21 6A 00 24 08 29 84 02", 8, 644,
   41, "21 6A 00 24 08 29 85 02", 8, 645,
   41, "21 6A 00 24 08 29 86 02", 8, 646,
   41, "21 6A 00 24 08 29 87 02", 8, 647,
   42, "21 6A 00 24 08 29 90 02", 8, 656,
   42, "21 6A 00 24 08 29 91 02", 8, 657,
   42, "21 6A 00 24 08 29 92 02", 8, 658,
   42, "21 6A 00 24 08 29 93 02", 8, 659,
   42, "21 6A 00 24 08 29 94 02", 8, 660,
   42, "21 6A 00 24 08 29 95 02", 8, 661,
   42, "21 6A 00 24 08 29 96 02", 8, 662,
   42, "21 6A 00 24 08 29 97 02", 8, 663,
   43, "21 6A 00 24 08 29 A0 02", 8, 672,
   43, "21 6A 00 24 08 29 A1 02", 8, 673,
   43, "21 6A 00 24 08 29 A2 02", 8, 674,
   43, "21 6A 00 24 08 29 A3 02", 8, 675,
   43, "21 6A 00 24 08 29 A4 02", 8, 676,
   43, "21 6A 00 24 08 29 A5 02", 8, 677,
   43, "21 6A 00 24 08 29 A6 02", 8, 678,
   43, "21 6A 00 24 08 29 A7 02", 8, 679,
   44, "21 6A 00 24 08 29 B0 02", 8, 688,
   44, "21 6A 00 24 08 29 B1 02", 8, 689,
   44, "21 6A 00 24 08 29 B2 02", 8, 690,
   44, "21 6A 00 24 08 29 B3 02", 8, 691,
   44, "21 6A 00 24 08 29 B4 02", 8, 692,
   44, "21 6A 00 24 08 29 B5 02", 8, 693,
   44, "21 6A 00 24 08 29 B6 02", 8, 694,
   44, "21 6A 00 24 08 29 B7 02", 8, 695,
   45, "21 6A 00 24 08 29 C0 02", 8, 704,
   45, "21 6A 00 24 08 29 C1 02", 8, 705,
   45, "21 6A 00 24 08 29 C2 02", 8, 706,
   45, "21 6A 00 24 08 29 C3 02", 8, 707,
   45, "21 6A 00 24 08 29 C4 02", 8, 708,
   45, "21 6A 00 24 08 29 C5 02", 8, 709,
   45, "21 6A 00 24 08 29 C6 02", 8, 710,
   45, "21 6A 00 24 08 29 C7 02", 8, 711,
   46, "21 6A 00 24 08 29 D0 02", 8, 720,
   46, "21 6A 00 24 08 29 D1 02", 8, 721,
   46, "21 6A 00 24 08 29 D2 02", 8, 722,
   46, "21 6A 00 24 08 29 D3 02", 8, 723,
   46, "21 6A 00 24 08 29 D4 02", 8, 724,
   46, "21 6A 00 24 08 29 D5 02", 8, 725,
   46, "21 6A 00 24 08 29 D6 02", 8, 726,
   46, "21 6A 00 24 08 29 D7 02", 8, 727,
   47, "21 6A 00 24 08 29 E0 02", 8, 736,
   47, "21 6A 00 24 08 29 E1 02", 8, 737,
   47, "21 6A 00 24 08 29 E2 02", 8, 738,
   47, "21 6A 00 24 08 29 E3 02", 8, 739,
   47, "21 6A 00 24 08 29 E4 02", 8, 740,
   47, "21 6A 00 24 08 29 E5 02", 8, 741,
   47, "21 6A 00 24 08 29 E6 02", 8, 742,
   47, "21 6A 00 24 08 29 E7 02", 8, 743,
   48, "21 6A 00 24 08 29 F0 02", 8, 752,
   48, "21 6A 00 24 08 29 F1 02", 8, 753,
   48, "21 6A 00 24 08 29 F2 02", 8, 754,
   48, "21 6A 00 24 08 29 F3 02", 8, 755,
   48, "21 6A 00 24 08 29 F4 02", 8, 756,
   48, "21 6A 00 24 08 29 F5 02", 8, 757,
   48, "21 6A 00 24 08 29 F6 02", 8, 758,
   48, "21 6A 00 24 08 29 F7 02", 8, 759,
   49, "21 6A 00 24 08 29 00 03", 8, 768,
   49, "21 6A 00 24 08 29 01 03", 8, 769,
   49, "21 6A 00 24 08 29 02 03", 8, 770,
   49, "21 6A 00 24 08 29 03 03", 8, 771,
   49, "21 6A 00 24 08 29 04 03", 8, 772,
   49, "21 6A 00 24 08 29 05 03", 8, 773,
   49, "21 6A 00 24 08 29 06 03", 8, 774,
   49, "21 6A 00 24 08 29 07 03", 8, 775,
   50, "21 6A 00 24 08 29 10 03", 8, 784,
   50, "21 6A 00 24 08 29 11 03", 8, 785,
   50, "21 6A 00 24 08 29 12 03", 8, 786,
   50, "21 6A 00 24 08 29 13 03", 8, 787,
   50, "21 6A 00 24 08 29 14 03", 8, 788,
   50, "21 6A 00 24 08 29 15 03", 8, 789,
   50, "21 6A 00 24 08 29 16 03", 8, 790,
   50, "21 6A 00 24 08 29 17 03", 8, 791,
   51, "21 6A 00 24 08 29 20 03", 8, 800,
   51, "21 6A 00 24 08 29 21 03", 8, 801,
   51, "21 6A 00 24 08 29 22 03", 8, 802,
   51, "21 6A 00 24 08 29 23 03", 8, 803,
   51, "21 6A 00 24 08 29 24 03", 8, 804,
   51, "21 6A 00 24 08 29 25 03", 8, 805,
   51, "21 6A 00 24 08 29 26 03", 8, 806,
   51, "21 6A 00 24 08 29 27 03", 8, 807,
   52, "21 6A 00 24 08 29 30 03", 8, 816,
   52, "21 6A 00 24 08 29 31 03", 8, 817,
   52, "21 6A 00 24 08 29 32 03", 8, 818,
   52, "21 6A 00 24 08 29 33 03", 8, 819,
   52, "21 6A 00 24 08 29 34 03", 8, 820,
   52, "21 6A 00 24 08 29 35 03", 8, 821,
   52, "21 6A 00 24 08 29 36 03", 8, 822,
   52, "21 6A 00 24 08 29 37 03", 8, 823,
   53, "21 6A 00 24 08 29 40 03", 8, 832,
   53, "21 6A 00 24 08 29 41 03", 8, 833,
   53, "21 6A 00 24 08 29 42 03", 8, 834,
   53, "21 6A 00 24 08 29 43 03", 8, 835,
   53, "21 6A 00 24 08 29 44 03", 8, 836,
   53, "21 6A 00 24 08 29 45 03", 8, 837,
   53, "21 6A 00 24 08 29 46 03", 8, 838,
   53, "21 6A 00 24 08 29 47 03", 8, 839,
   54, "21 6A 00 24 08 29 50 03", 8, 848,
   54, "21 6A 00 24 08 29 51 03", 8, 849,
   54, "21 6A 00 24 08 29 52 03", 8, 850,
   54, "21 6A 00 24 08 29 53 03", 8, 851,
   54, "21 6A 00 24 08 29 54 03", 8, 852,
   54, "21 6A 00 24 08 29 55 03", 8, 853,
   54, "21 6A 00 24 08 29 56 03", 8, 854,
   54, "21 6A 00 24 08 29 57 03", 8, 855,
   55, "21 6A 00 24 08 29 60 03", 8, 864,
   55, "21 6A 00 24 08 29 61 03", 8, 865,
   55, "21 6A 00 24 08 29 62 03", 8, 866,
   55, "21 6A 00 24 08 29 63 03", 8, 867,
   55, "21 6A 00 24 08 29 64 03", 8, 868,
   55, "21 6A 00 24 08 29 65 03", 8, 869,
   55, "21 6A 00 24 08 29 66 03", 8, 870,
   55, "21 6A 00 24 08 29 67 03", 8, 871,
   56, "21 6A 00 24 08 29 70 03", 8, 880,
   56, "21 6A 00 24 08 29 71 03", 8, 881,
   56, "21 6A 00 24 08 29 72 03", 8, 882,
   56, "21 6A 00 24 08 29 73 03", 8, 883,
   56, "21 6A 00 24 08 29 74 03", 8, 884,
   56, "21 6A 00 24 08 29 75 03", 8, 885,
   56, "21 6A 00 24 08 29 76 03", 8, 886,
   56, "21 6A 00 24 08 29 77 03", 8, 887,
   57, "21 6A 00 24 08 29 80 03", 8, 896,
   57, "21 6A 00 24 08 29 81 03", 8, 897,
   57, "21 6A 00 24 08 29 82 03", 8, 898,
   57, "21 6A 00 24 08 29 83 03", 8, 899,
   57, "21 6A 00 24 08 29 84 03", 8, 900,
   57, "21 6A 00 24 08 29 85 03", 8, 901,
   57, "21 6A 00 24 08 29 86 03", 8, 902,
   57, "21 6A 00 24 08 29 87 03", 8, 903,
   58, "21 6A 00 24 08 29 90 03", 8, 912,
   58, "21 6A 00 24 08 29 91 03", 8, 913,
   58, "21 6A 00 24 08 29 92 03", 8, 914,
   58, "21 6A 00 24 08 29 93 03", 8, 915,
   58, "21 6A 00 24 08 29 94 03", 8, 916,
   58, "21 6A 00 24 08 29 95 03", 8, 917,
   58, "21 6A 00 24 08 29 96 03", 8, 918,
   58, "21 6A 00 24 08 29 97 03", 8, 919,
   59, "21 6A 00 24 08 29 A0 03", 8, 928,
   59, "21 6A 00 24 08 29 A1 03", 8, 929,
   59, "21 6A 00 24 08 29 A2 03", 8, 930,
   59, "21 6A 00 24 08 29 A3 03", 8, 931,
   59, "21 6A 00 24 08 29 A4 03", 8, 932,
   59, "21 6A 00 24 08 29 A5 03", 8, 933,
   59, "21 6A 00 24 08 29 A6 03", 8, 934,
   59, "21 6A 00 24 08 29 A7 03", 8, 935,
   60, "21 6A 00 24 08 29 B0 03", 8, 944,
   60, "21 6A 00 24 08 29 B1 03", 8, 945,
   60, "21 6A 00 24 08 29 B2 03", 8, 946,
   60, "21 6A 00 24 08 29 B3 03", 8, 947,
   60, "21 6A 00 24 08 29 B4 03", 8, 948,
   60, "21 6A 00 24 08 29 B5 03", 8, 949,
   60, "21 6A 00 24 08 29 B6 03", 8, 950,
   60, "21 6A 00 24 08 29 B7 03", 8, 951,
   61, "21 6A 00 24 08 29 C0 03", 8, 960,
   61, "21 6A 00 24 08 29 C1 03", 8, 961,
   61, "21 6A 00 24 08 29 C2 03", 8, 962,
   61, "21 6A 00 24 08 29 C3 03", 8, 963,
   61, "21 6A 00 24 08 29 C4 03", 8, 964,
   61, "21 6A 00 24 08 29 C5 03", 8, 965,
   61, "21 6A 00 24 08 29 C6 03", 8, 966,
   61, "21 6A 00 24 08 29 C7 03", 8, 967,
   62, "21 6A 00 24 08 29 D0 03", 8, 976,
   62, "21 6A 00 24 08 29 D1 03", 8, 977,
   62, "21 6A 00 24 08 29 D2 03", 8, 978,
   62, "21 6A 00 24 08 29 D3 03", 8, 979,
   62, "21 6A 00 24 08 29 D4 03", 8, 980,
   62, "21 6A 00 24 08 29 D5 03", 8, 981,
   62, "21 6A 00 24 08 29 D6 03", 8, 982,
   62, "21 6A 00 24 08 29 D7 03", 8, 983,
   63, "21 6A 00 24 08 29 E0 03", 8, 992,
   63, "21 6A 00 24 08 29 E1 03", 8, 993,
   63, "21 6A 00 24 08 29 E2 03", 8, 994,
   63, "21 6A 00 24 08 29 E3 03", 8, 995,
   63, "21 6A 00 24 08 29 E4 03", 8, 996,
   63, "21 6A 00 24 08 29 E5 03", 8, 997,
   63, "21 6A 00 24 08 29 E6 03", 8, 998,
   63, "21 6A 00 24 08 29 E7 03", 8, 999,
   64, "21 6A 00 24 08 29 F0 03", 8, 1008,
   64, "21 6A 00 24 08 29 F1 03", 8, 1009,
   64, "21 6A 00 24 08 29 F2 03", 8, 1010,
   64, "21 6A 00 24 08 29 F3 03", 8, 1011,
   64, "21 6A 00 24 08 29 F4 03", 8, 1012,
   64, "21 6A 00 24 08 29 F5 03", 8, 1013,
   64, "21 6A 00 24 08 29 F6 03", 8, 1014,
   64, "21 6A 00 24 08 29 F7 03", 8, 1015,
   65, "21 6A 00 24 08 29 00 04", 8, 1024,
   65, "21 6A 00 24 08 29 01 04", 8, 1025,
   65, "21 6A 00 24 08 29 02 04", 8, 1026,
   65, "21 6A 00 24 08 29 03 04", 8, 1027,
   65, "21 6A 00 24 08 29 04 04", 8, 1028,
   65, "21 6A 00 24 08 29 05 04", 8, 1029,
   65, "21 6A 00 24 08 29 06 04", 8, 1030,
   65, "21 6A 00 24 08 29 07 04", 8, 1031,
   66, "21 6A 00 24 08 29 10 04", 8, 1040,
   66, "21 6A 00 24 08 29 11 04", 8, 1041,
   66, "21 6A 00 24 08 29 12 04", 8, 1042,
   66, "21 6A 00 24 08 29 13 04", 8, 1043,
   66, "21 6A 00 24 08 29 14 04", 8, 1044,
   66, "21 6A 00 24 08 29 15 04", 8, 1045,
   66, "21 6A 00 24 08 29 16 04", 8, 1046,
   66, "21 6A 00 24 08 29 17 04", 8, 1047,
   67, "21 6A 00 24 08 29 20 04", 8, 1056,
   67, "21 6A 00 24 08 29 21 04", 8, 1057,
   67, "21 6A 00 24 08 29 22 04", 8, 1058,
   67, "21 6A 00 24 08 29 23 04", 8, 1059,
   67, "21 6A 00 24 08 29 24 04", 8, 1060,
   67, "21 6A 00 24 08 29 25 04", 8, 1061,
   67, "21 6A 00 24 08 29 26 04", 8, 1062,
   67, "21 6A 00 24 08 29 27 04", 8, 1063,
   68, "21 6A 00 24 08 29 30 04", 8, 1072,
   68, "21 6A 00 24 08 29 31 04", 8, 1073,
   68, "21 6A 00 24 08 29 32 04", 8, 1074,
   68, "21 6A 00 24 08 29 33 04", 8, 1075,
   68, "21 6A 00 24 08 29 34 04", 8, 1076,
   68, "21 6A 00 24 08 29 35 04", 8, 1077,
   68, "21 6A 00 24 08 29 36 04", 8, 1078,
   68, "21 6A 00 24 08 29 37 04", 8, 1079,
   69, "21 6A 00 24 08 29 40 04", 8, 1088,
   69, "21 6A 00 24 08 29 41 04", 8, 1089,
   69, "21 6A 00 24 08 29 42 04", 8, 1090,
   69, "21 6A 00 24 08 29 43 04", 8, 1091,
   69, "21 6A 00 24 08 29 44 04", 8, 1092,
   69, "21 6A 00 24 08 29 45 04", 8, 1093,
   69, "21 6A 00 24 08 29 46 04", 8, 1094,
   69, "21 6A 00 24 08 29 47 04", 8, 1095,
   70, "21 6A 00 24 08 29 50 04", 8, 1104,
   70, "21 6A 00 24 08 29 51 04", 8, 1105,
   70, "21 6A 00 24 08 29 52 04", 8, 1106,
   70, "21 6A 00 24 08 29 53 04", 8, 1107,
   70, "21 6A 00 24 08 29 54 04", 8, 1108,
   70, "21 6A 00 24 08 29 55 04", 8, 1109,
   70, "21 6A 00 24 08 29 56 04", 8, 1110,
   70, "21 6A 00 24 08 29 57 04", 8, 1111,
   71, "21 6A 00 24 08 29 60 04", 8, 1120,
   71, "21 6A 00 24 08 29 61 04", 8, 1121,
   71, "21 6A 00 24 08 29 62 04", 8, 1122,
   71, "21 6A 00 24 08 29 63 04", 8, 1123,
   71, "21 6A 00 24 08 29 64 04", 8, 1124,
   71, "21 6A 00 24 08 29 65 04", 8, 1125,
   71, "21 6A 00 24 08 29 66 04", 8, 1126,
   71, "21 6A 00 24 08 29 67 04", 8, 1127,
   72, "21 6A 00 24 08 29 70 04", 8, 1136,
   72, "21 6A 00 24 08 29 71 04", 8, 1137,
   72, "21 6A 00 24 08 29 72 04", 8, 1138,
   72, "21 6A 00 24 08 29 73 04", 8, 1139,
   72, "21 6A 00 24 08 29 74 04", 8, 1140,
   72, "21 6A 00 24 08 29 75 04", 8, 1141,
   72, "21 6A 00 24 08 29 76 04", 8, 1142,
   72, "21 6A 00 24 08 29 77 04", 8, 1143,
   73, "21 6A 00 24 08 29 80 04", 8, 1152,
   73, "21 6A 00 24 08 29 81 04", 8, 1153,
   73, "21 6A 00 24 08 29 82 04", 8, 1154,
   73, "21 6A 00 24 08 29 83 04", 8, 1155,
   73, "21 6A 00 24 08 29 84 04", 8, 1156,
   73, "21 6A 00 24 08 29 85 04", 8, 1157,
   73, "21 6A 00 24 08 29 86 04", 8, 1158,
   73, "21 6A 00 24 08 29 87 04", 8, 1159,
   74, "21 6A 00 24 08 29 90 04", 8, 1168,
   74, "21 6A 00 24 08 29 91 04", 8, 1169,
   74, "21 6A 00 24 08 29 92 04", 8, 1170,
   74, "21 6A 00 24 08 29 93 04", 8, 1171,
   74, "21 6A 00 24 08 29 94 04", 8, 1172,
   74, "21 6A 00 24 08 29 95 04", 8, 1173,
   74, "21 6A 00 24 08 29 96 04", 8, 1174,
   74, "21 6A 00 24 08 29 97 04", 8, 1175,
   75, "21 6A 00 24 08 29 A0 04", 8, 1184,
   75, "21 6A 00 24 08 29 A1 04", 8, 1185,
   75, "21 6A 00 24 08 29 A2 04", 8, 1186,
   75, "21 6A 00 24 08 29 A3 04", 8, 1187,
   75, "21 6A 00 24 08 29 A4 04", 8, 1188,
   75, "21 6A 00 24 08 29 A5 04", 8, 1189,
   75, "21 6A 00 24 08 29 A6 04", 8, 1190,
   75, "21 6A 00 24 08 29 A7 04", 8, 1191,
   76, "21 6A 00 24 08 29 B0 04", 8, 1200,
   76, "21 6A 00 24 08 29 B1 04", 8, 1201,
   76, "21 6A 00 24 08 29 B2 04", 8, 1202,
   76, "21 6A 00 24 08 29 B3 04", 8, 1203,
   76, "21 6A 00 24 08 29 B4 04", 8, 1204,
   76, "21 6A 00 24 08 29 B5 04", 8, 1205,
   76, "21 6A 00 24 08 29 B6 04", 8, 1206,
   76, "21 6A 00 24 08 29 B7 04", 8, 1207,
   77, "21 6A 00 24 08 29 C0 04", 8, 1216,
   77, "21 6A 00 24 08 29 C1 04", 8, 1217,
   77, "21 6A 00 24 08 29 C2 04", 8, 1218,
   77, "21 6A 00 24 08 29 C3 04", 8, 1219,
   77, "21 6A 00 24 08 29 C4 04", 8, 1220,
   77, "21 6A 00 24 08 29 C5 04", 8, 1221,
   77, "21 6A 00 24 08 29 C6 04", 8, 1222,
   77, "21 6A 00 24 08 29 C7 04", 8, 1223,
   78, "21 6A 00 24 08 29 D0 04", 8, 1232,
   78, "21 6A 00 24 08 29 D1 04", 8, 1233,
   78, "21 6A 00 24 08 29 D2 04", 8, 1234,
   78, "21 6A 00 24 08 29 D3 04", 8, 1235,
   78, "21 6A 00 24 08 29 D4 04", 8, 1236,
   78, "21 6A 00 24 08 29 D5 04", 8, 1237,
   78, "21 6A 00 24 08 29 D6 04", 8, 1238,
   78, "21 6A 00 24 08 29 D7 04", 8, 1239,
   79, "21 6A 00 24 08 29 E0 04", 8, 1248,
   79, "21 6A 00 24 08 29 E1 04", 8, 1249,
   79, "21 6A 00 24 08 29 E2 04", 8, 1250,
   79, "21 6A 00 24 08 29 E3 04", 8, 1251,
   79, "21 6A 00 24 08 29 E4 04", 8, 1252,
   79, "21 6A 00 24 08 29 E5 04", 8, 1253,
   79, "21 6A 00 24 08 29 E6 04", 8, 1254,
   79, "21 6A 00 24 08 29 E7 04", 8, 1255,
   80, "21 6A 00 24 08 29 F0 04", 8, 1264,
   80, "21 6A 00 24 08 29 F1 04", 8, 1265,
   80, "21 6A 00 24 08 29 F2 04", 8, 1266,
   80, "21 6A 00 24 08 29 F3 04", 8, 1267,
   80, "21 6A 00 24 08 29 F4 04", 8, 1268,
   80, "21 6A 00 24 08 29 F5 04", 8, 1269,
   80, "21 6A 00 24 08 29 F6 04", 8, 1270,
   80, "21 6A 00 24 08 29 F7 04", 8, 1271,
   81, "21 6A 00 24 08 29 00 05", 8, 1280,
   81, "21 6A 00 24 08 29 01 05", 8, 1281,
   81, "21 6A 00 24 08 29 02 05", 8, 1282,
   81, "21 6A 00 24 08 29 03 05", 8, 1283,
   81, "21 6A 00 24 08 29 04 05", 8, 1284,
   81, "21 6A 00 24 08 29 05 05", 8, 1285,
   81, "21 6A 00 24 08 29 06 05", 8, 1286,
   81, "21 6A 00 24 08 29 07 05", 8, 1287,
   82, "21 6A 00 24 08 29 10 05", 8, 1296,
   82, "21 6A 00 24 08 29 11 05", 8, 1297,
   82, "21 6A 00 24 08 29 12 05", 8, 1298,
   82, "21 6A 00 24 08 29 13 05", 8, 1299,
   82, "21 6A 00 24 08 29 14 05", 8, 1300,
   82, "21 6A 00 24 08 29 15 05", 8, 1301,
   82, "21 6A 00 24 08 29 16 05", 8, 1302,
   82, "21 6A 00 24 08 29 17 05", 8, 1303,
   83, "21 6A 00 24 08 29 20 05", 8, 1312,
   83, "21 6A 00 24 08 29 21 05", 8, 1313,
   83, "21 6A 00 24 08 29 22 05", 8, 1314,
   83, "21 6A 00 24 08 29 23 05", 8, 1315,
   83, "21 6A 00 24 08 29 24 05", 8, 1316,
   83, "21 6A 00 24 08 29 25 05", 8, 1317,
   83, "21 6A 00 24 08 29 26 05", 8, 1318,
   83, "21 6A 00 24 08 29 27 05", 8, 1319,
   84, "21 6A 00 24 08 29 30 05", 8, 1328,
   84, "21 6A 00 24 08 29 31 05", 8, 1329,
   84, "21 6A 00 24 08 29 32 05", 8, 1330,
   84, "21 6A 00 24 08 29 33 05", 8, 1331,
   84, "21 6A 00 24 08 29 34 05", 8, 1332,
   84, "21 6A 00 24 08 29 35 05", 8, 1333,
   84, "21 6A 00 24 08 29 36 05", 8, 1334,
   84, "21 6A 00 24 08 29 37 05", 8, 1335,
   85, "21 6A 00 24 08 29 40 05", 8, 1344,
   85, "21 6A 00 24 08 29 41 05", 8, 1345,
   85, "21 6A 00 24 08 29 42 05", 8, 1346,
   85, "21 6A 00 24 08 29 43 05", 8, 1347,
   85, "21 6A 00 24 08 29 44 05", 8, 1348,
   85, "21 6A 00 24 08 29 45 05", 8, 1349,
   85, "21 6A 00 24 08 29 46 05", 8, 1350,
   85, "21 6A 00 24 08 29 47 05", 8, 1351,
   86, "21 6A 00 24 08 29 50 05", 8, 1360,
   86, "21 6A 00 24 08 29 51 05", 8, 1361,
   86, "21 6A 00 24 08 29 52 05", 8, 1362,
   86, "21 6A 00 24 08 29 53 05", 8, 1363,
   86, "21 6A 00 24 08 29 54 05", 8, 1364,
   86, "21 6A 00 24 08 29 55 05", 8, 1365,
   86, "21 6A 00 24 08 29 56 05", 8, 1366,
   86, "21 6A 00 24 08 29 57 05", 8, 1367,
   87, "21 6A 00 24 08 29 60 05", 8, 1376,
   87, "21 6A 00 24 08 29 61 05", 8, 1377,
   87, "21 6A 00 24 08 29 62 05", 8, 1378,
   87, "21 6A 00 24 08 29 63 05", 8, 1379,
   87, "21 6A 00 24 08 29 64 05", 8, 1380,
   87, "21 6A 00 24 08 29 65 05", 8, 1381,
   87, "21 6A 00 24 08 29 66 05", 8, 1382,
   87, "21 6A 00 24 08 29 67 05", 8, 1383,
   88, "21 6A 00 24 08 29 70 05", 8, 1392,
   88, "21 6A 00 24 08 29 71 05", 8, 1393,
   88, "21 6A 00 24 08 29 72 05", 8, 1394,
   88, "21 6A 00 24 08 29 73 05", 8, 1395,
   88, "21 6A 00 24 08 29 74 05", 8, 1396,
   88, "21 6A 00 24 08 29 75 05", 8, 1397,
   88, "21 6A 00 24 08 29 76 05", 8, 1398,
   88, "21 6A 00 24 08 29 77 05", 8, 1399,
   89, "21 6A 00 24 08 29 80 05", 8, 1408,
   89, "21 6A 00 24 08 29 81 05", 8, 1409,
   89, "21 6A 00 24 08 29 82 05", 8, 1410,
   89, "21 6A 00 24 08 29 83 05", 8, 1411,
   89, "21 6A 00 24 08 29 84 05", 8, 1412,
   89, "21 6A 00 24 08 29 85 05", 8, 1413,
   89, "21 6A 00 24 08 29 86 05", 8, 1414,
   89, "21 6A 00 24 08 29 87 05", 8, 1415,
   90, "21 6A 00 24 08 29 90 05", 8, 1424,
   90, "21 6A 00 24 08 29 91 05", 8, 1425,
   90, "21 6A 00 24 08 29 92 05", 8, 1426,
   90, "21 6A 00 24 08 29 93 05", 8, 1427,
   90, "21 6A 00 24 08 29 94 05", 8, 1428,
   90, "21 6A 00 24 08 29 95 05", 8, 1429,
   90, "21 6A 00 24 08 29 96 05", 8, 1430,
   90, "21 6A 00 24 08 29 97 05", 8, 1431,
   91, "21 6A 00 24 08 29 A0 05", 8, 1440,
   91, "21 6A 00 24 08 29 A1 05", 8, 1441,
   91, "21 6A 00 24 08 29 A2 05", 8, 1442,
   91, "21 6A 00 24 08 29 A3 05", 8, 1443,
   91, "21 6A 00 24 08 29 A4 05", 8, 1444,
   91, "21 6A 00 24 08 29 A5 05", 8, 1445,
   91, "21 6A 00 24 08 29 A6 05", 8, 1446,
   91, "21 6A 00 24 08 29 A7 05", 8, 1447,
   92, "21 6A 00 24 08 29 B0 05", 8, 1456,
   92, "21 6A 00 24 08 29 B1 05", 8, 1457,
   92, "21 6A 00 24 08 29 B2 05", 8, 1458,
   92, "21 6A 00 24 08 29 B3 05", 8, 1459,
   92, "21 6A 00 24 08 29 B4 05", 8, 1460,
   92, "21 6A 00 24 08 29 B5 05", 8, 1461,
   92, "21 6A 00 24 08 29 B6 05", 8, 1462,
   92, "21 6A 00 24 08 29 B7 05", 8, 1463,
   93, "21 6A 00 24 08 29 C0 05", 8, 1472,
   93, "21 6A 00 24 08 29 C1 05", 8, 1473,
   93, "21 6A 00 24 08 29 C2 05", 8, 1474,
   93, "21 6A 00 24 08 29 C3 05", 8, 1475,
   93, "21 6A 00 24 08 29 C4 05", 8, 1476,
   93, "21 6A 00 24 08 29 C5 05", 8, 1477,
   93, "21 6A 00 24 08 29 C6 05", 8, 1478,
   93, "21 6A 00 24 08 29 C7 05", 8, 1479,
   94, "21 6A 00 24 08 29 D0 05", 8, 1488,
   94, "21 6A 00 24 08 29 D1 05", 8, 1489,
   94, "21 6A 00 24 08 29 D2 05", 8, 1490,
   94, "21 6A 00 24 08 29 D3 05", 8, 1491,
   94, "21 6A 00 24 08 29 D4 05", 8, 1492,
   94, "21 6A 00 24 08 29 D5 05", 8, 1493,
   94, "21 6A 00 24 08 29 D6 05", 8, 1494,
   94, "21 6A 00 24 08 29 D7 05", 8, 1495,
   95, "21 6A 00 24 08 29 E0 05", 8, 1504,
   95, "21 6A 00 24 08 29 E1 05", 8, 1505,
   95, "21 6A 00 24 08 29 E2 05", 8, 1506,
   95, "21 6A 00 24 08 29 E3 05", 8, 1507,
   95, "21 6A 00 24 08 29 E4 05", 8, 1508,
   95, "21 6A 00 24 08 29 E5 05", 8, 1509,
   95, "21 6A 00 24 08 29 E6 05", 8, 1510,
   95, "21 6A 00 24 08 29 E7 05", 8, 1511,
   96, "21 6A 00 24 08 29 F0 05", 8, 1520,
   96, "21 6A 00 24 08 29 F1 05", 8, 1521,
   96, "21 6A 00 24 08 29 F2 05", 8, 1522,
   96, "21 6A 00 24 08 29 F3 05", 8, 1523,
   96, "21 6A 00 24 08 29 F4 05", 8, 1524,
   96, "21 6A 00 24 08 29 F5 05", 8, 1525,
   96, "21 6A 00 24 08 29 F6 05", 8, 1526,
   96, "21 6A 00 24 08 29 F7 05", 8, 1527,
   97, "21 6A 00 24 08 29 00 06", 8, 1536,
   97, "21 6A 00 24 08 29 01 06", 8, 1537,
   97, "21 6A 00 24 08 29 02 06", 8, 1538,
   97, "21 6A 00 24 08 29 03 06", 8, 1539,
   97, "21 6A 00 24 08 29 04 06", 8, 1540,
   97, "21 6A 00 24 08 29 05 06", 8, 1541,
   97, "21 6A 00 24 08 29 06 06", 8, 1542,
   97, "21 6A 00 24 08 29 07 06", 8, 1543,
   98, "21 6A 00 24 08 29 10 06", 8, 1552,
   98, "21 6A 00 24 08 29 11 06", 8, 1553,
   98, "21 6A 00 24 08 29 12 06", 8, 1554,
   98, "21 6A 00 24 08 29 13 06", 8, 1555,
   98, "21 6A 00 24 08 29 14 06", 8, 1556,
   98, "21 6A 00 24 08 29 15 06", 8, 1557,
   98, "21 6A 00 24 08 29 16 06", 8, 1558,
   98, "21 6A 00 24 08 29 17 06", 8, 1559,
   99, "21 6A 00 24 08 29 20 06", 8, 1568,
   99, "21 6A 00 24 08 29 21 06", 8, 1569,
   99, "21 6A 00 24 08 29 22 06", 8, 1570,
   99, "21 6A 00 24 08 29 23 06", 8, 1571,
   99, "21 6A 00 24 08 29 24 06", 8, 1572,
   99, "21 6A 00 24 08 29 25 06", 8, 1573,
   99, "21 6A 00 24 08 29 26 06", 8, 1574,
   99, "21 6A 00 24 08 29 27 06", 8, 1575,
   100, "21 6A 00 24 08 29 30 06", 8, 1584,
   100, "21 6A 00 24 08 29 31 06", 8, 1585,
   100, "21 6A 00 24 08 29 32 06", 8, 1586,
   100, "21 6A 00 24 08 29 33 06", 8, 1587,
   100, "21 6A 00 24 08 29 34 06", 8, 1588,
   100, "21 6A 00 24 08 29 35 06", 8, 1589,
   100, "21 6A 00 24 08 29 36 06", 8, 1590,
   100, "21 6A 00 24 08 29 37 06", 8, 1591;

1_USER_DEFINED_TAG_DATA_1  = 
   1, "21 6A 00 24 06 28 00", 6, 0,
   2, "21 6A 00 24 06 28 01", 6, 1,
   3, "21 6A 00 24 06 28 02", 6, 2,
   4, "21 6A 00 24 06 28 03", 6, 3,
   5, "21 6A 00 24 06 28 04", 6, 4,
   6, "21 6A 00 24 06 28 05", 6, 5,
   7, "21 6A 00 24 06 28 06", 6, 6,
   8, "21 6A 00 24 06 28 07", 6, 7,
   9, "21 6A 00 24 06 28 08", 6, 8,
   10, "21 6A 00 24 06 28 09", 6, 9,
   11, "21 6A 00 24 06 28 0A", 6, 10,
   12, "21 6A 00 24 06 28 0B", 6, 11,
   13, "21 6A 00 24 06 28 0C", 6, 12,
   14, "21 6A 00 24 06 28 0D", 6, 13,
   15, "21 6A 00 24 06 28 0E", 6, 14,
   16, "21 6A 00 24 06 28 0F", 6, 15,
   17, "21 6A 00 24 06 28 10", 6, 16,
   18, "21 6A 00 24 06 28 11", 6, 17,
   19, "21 6A 00 24 06 28 12", 6, 18,
   20, "21 6A 00 24 06 28 13", 6, 19;

1_USER_DEFINED_TAG_DATA_2  = 
   1, "21 6A 00 24 09 28 00", 9, 0,
   2, "21 6A 00 24 09 28 01", 9, 1,
   3, "21 6A 00 24 09 28 02", 9, 2,
   4, "21 6A 00 24 09 28 03", 9, 3,
   5, "21 6A 00 24 09 28 04", 9, 4,
   6, "21 6A 00 24 09 28 05", 9, 5,
   7, "21 6A 00 24 09 28 06", 9, 6,
   8, "21 6A 00 24 09 28 07", 9, 7,
   9, "21 6A 00 24 09 28 08", 9, 8,
   10, "21 6A 00 24 09 28 09", 9, 9,
   11, "21 6A 00 24 09 28 0A", 9, 10,
   12, "21 6A 00 24 09 28 0B", 9, 11,
   13, "21 6A 00 24 09 28 0C", 9, 12,
   14, "21 6A 00 24 09 28 0D", 9, 13,
   15, "21 6A 00 24 09 28 0E", 9, 14,
   16, "21 6A 00 24 09 28 0F", 9, 15,
   17, "21 6A 00 24 09 28 10", 9, 16,
   18, "21 6A 00 24 09 28 11", 9, 17,
   19, "21 6A 00 24 09 28 12", 9, 18,
   20, "21 6A 00 24 09 28 13", 9, 19,
   21, "21 6A 00 24 09 28 14", 9, 20,
   22, "21 6A 00 24 09 28 15", 9, 21,
   23, "21 6A 00 24 09 28 16", 9, 22,
   24, "21 6A 00 24 09 28 17", 9, 23,
   25, "21 6A 00 24 09 28 18", 9, 24,
   26, "21 6A 00 24 09 28 19", 9, 25,
   27, "21 6A 00 24 09 28 1A", 9, 26,
   28, "21 6A 00 24 09 28 1B", 9, 27,
   29, "21 6A 00 24 09 28 1C", 9, 28,
   30, "21 6A 00 24 09 28 1D", 9, 29,
   31, "21 6A 00 24 09 28 1E", 9, 30,
   32, "21 6A 00 24 09 28 1F", 9, 31,
   33, "21 6A 00 24 09 28 20", 9, 32,
   34, "21 6A 00 24 09 28 21", 9, 33,
   35, "21 6A 00 24 09 28 22", 9, 34,
   36, "21 6A 00 24 09 28 23", 9, 35,
   37, "21 6A 00 24 09 28 24", 9, 36,
   38, "21 6A 00 24 09 28 25", 9, 37,
   39, "21 6A 00 24 09 28 26", 9, 38,
   40, "21 6A 00 24 09 28 27", 9, 39,
   41, "21 6A 00 24 09 28 28", 9, 40,
   42, "21 6A 00 24 09 28 29", 9, 41,
   43, "21 6A 00 24 09 28 2A", 9, 42,
   44, "21 6A 00 24 09 28 2B", 9, 43,
   45, "21 6A 00 24 09 28 2C", 9, 44,
   46, "21 6A 00 24 09 28 2D", 9, 45,
   47, "21 6A 00 24 09 28 2E", 9, 46,
   48, "21 6A 00 24 09 28 2F", 9, 47;

1_PRODUCED_NETWORK_DATA = 
   1, "Pt00DeviceOut", "21 6A 00 24 01 28 E0", 1, 224, 0xC1,
   2, "Pt01DeviceOut", "21 6A 00 24 01 28 E1", 1, 225, 0xC1,
   3, "Pt02DeviceOut", "21 6A 00 24 01 28 E2", 1, 226, 0xC1,
   4, "Pt03DeviceOut", "21 6A 00 24 01 28 E3", 1, 227, 0xC1,
   5, "Pt04DeviceOut", "21 6A 00 24 01 28 E4", 1, 228, 0xC1,
   6, "Pt05DeviceOut", "21 6A 00 24 01 28 E5", 1, 229, 0xC1,
   7, "Pt06DeviceOut", "21 6A 00 24 01 28 E6", 1, 230, 0xC1,
   8, "Pt07DeviceOut", "21 6A 00 24 01 28 E7", 1, 231, 0xC1,
   9, "Pt08DeviceOut", "21 6A 00 24 01 28 E8", 1, 232, 0xC1,
   10, "Pt09DeviceOut", "21 6A 00 24 01 28 E9", 1, 233, 0xC1,
   11, "Pt10DeviceOut", "21 6A 00 24 01 28 EA", 1, 234, 0xC1,
   12, "Pt11DeviceOut", "21 6A 00 24 01 28 EB", 1, 235, 0xC1,
   13, "Pt12DeviceOut", "21 6A 00 24 01 28 EC", 1, 236, 0xC1,
   14, "Pt13DeviceOut", "21 6A 00 24 01 28 ED", 1, 237, 0xC1,
   15, "Pt14DeviceOut", "21 6A 00 24 01 28 EE", 1, 238, 0xC1,
   16, "Pt15DeviceOut", "21 6A 00 24 01 28 EF", 1, 239, 0xC1,
   17, "NetworkStart1", "21 6A 00 24 01 28 F0", 1, 240, 0xC1,
   18, "NetworkStart2", "21 6A 00 24 01 28 F1", 1, 241, 0xC1,
   19, "TripReset", "21 6A 00 24 01 28 F2", 1, 242, 0xC1,
   20, "EmergencyStart", "21 6A 00 24 01 28 F3", 1, 243, 0xC1,
   21, "DLXForceTrip1", "21 6A 00 24 01 28 F4", 1, 244, 0xC1,
   22, "DLXForceTrip2", "21 6A 00 24 01 28 F5", 1, 245, 0xC1,
   23, "DLXForceWarning1", "21 6A 00 24 01 28 F6", 1, 246, 0xC1,
   24, "DLXForceWarning2", "21 6A 00 24 01 28 F7", 1, 247, 0xC1,
   26, "ActivateFLA2", "21 6A 00 24 01 28 F8", 1, 248, 0xC1,
   26, "ForceSnapshot", "21 6A 00 24 01 28 F9", 1, 249, 0xC1,
   27, "OSLED1Green", "21 6A 00 24 01 28 FA", 1, 250, 0xC1,
   28, "OSLED2Green", "21 6A 00 24 01 28 FB", 1, 251, 0xC1,
   29, "OSLED3Amber", "21 6A 00 24 01 28 FC", 1, 252, 0xC1,
   30, "OSLED3Red", "21 6A 00 24 01 28 FD", 1, 253, 0xC1,
   31, "OSLED4Red", "21 6A 00 24 01 28 FE", 1, 254, 0xC1,
   32, "An00DeviceOut", "21 6A 00 24 03 28 0A", 3, 10, 0xC7;

1_MISCELLANEOUS_INPUT_DATA = 
   1, "TripPresent", "21 6A 00 24 01 29 00 01", 1, 256, 0xC1,
   2, "WarningPresent", "21 6A 00 24 01 29 01 01", 1, 257, 0xC1,
   3, "InvalidConfig", "21 6A 00 24 01 29 02 01", 1, 258, 0xC1,
   4, "CurrentPresent", "21 6A 00 24 01 29 03 01", 1, 259, 0xC1,
   5, "GFCurrentPresent", "21 6A 00 24 01 29 04 01", 1, 260, 0xC1,
   6, "VoltagePresent", "21 6A 00 24 01 29 05 01", 1, 261, 0xC1,
   7, "EmergStartActive", "21 6A 00 24 01 29 06 01", 1, 262, 0xC1,
   8, "FeedbckTimeoutEn", "21 6A 00 24 01 29 07 01", 1, 263, 0xC1,
   9, "OperatorStation", "21 6A 00 24 01 29 08 01", 1, 264, 0xC1,
   10, "VoltageSensing", "21 6A 00 24 01 29 09 01", 1, 265, 0xC1,
   11, "InternGFSensing", "21 6A 00 24 01 29 0A 01", 1, 266, 0xC1,
   12, "ExternGFSensing", "21 6A 00 24 01 29 0B 01", 1, 267, 0xC1,
   13, "PTCSensing", "21 6A 00 24 01 29 0C 01", 1, 268, 0xC1,
   14, "24VoltControl", "21 6A 00 24 01 29 0D 01", 1, 269, 0xC1,
   15, "120VoltControl", "21 6A 00 24 01 29 0E 01", 1, 270, 0xC1,
   16, "240VoltControl", "21 6A 00 24 01 29 0F 01", 1, 271, 0xC1,
   17, "CurrentSense30A", "21 6A 00 24 01 29 10 01", 1, 272, 0xC1,
   18, "CurrentSense60A", "21 6A 00 24 01 29 11 01", 1, 273, 0xC1,
   19, "CurrentSense100A", "21 6A 00 24 01 29 12 01", 1, 274, 0xC1,
   20, "DigitalModule1", "21 6A 00 24 01 29 13 01", 1, 275, 0xC1,
   21, "DigitalModule2", "21 6A 00 24 01 29 14 01", 1, 276, 0xC1,
   22, "DigitalModule3", "21 6A 00 24 01 29 15 01", 1, 277, 0xC1,
   23, "DigitalModule4", "21 6A 00 24 01 29 16 01", 1, 278, 0xC1,
   24, "AnalogModule1", "21 6A 00 24 01 29 17 01", 1, 279, 0xC1,
   25, "AnalogModule2", "21 6A 00 24 01 29 18 01", 1, 280, 0xC1,
   26, "AnalogModule3", "21 6A 00 24 01 29 19 01", 1, 281, 0xC1,
   27, "AnalogModule4", "21 6A 00 24 01 29 1A 01", 1, 282, 0xC1,
   28, "OpStationStart1", "21 6A 00 24 01 29 1B 01", 1, 283, 0xC1,
   29, "OpStationStart2", "21 6A 00 24 01 29 1C 01", 1, 284, 0xC1,
   30, "OSLocalRemote", "21 6A 00 24 01 29 1D 01", 1, 285, 0xC1,
   31, "OpStationStop", "21 6A 00 24 01 29 1E 01", 1, 286, 0xC1,
   32, "OpStationReset", "21 6A 00 24 01 29 1F 01", 1, 287, 0xC1,
   33, "ExplicitCnxn", "21 6A 00 24 01 29 20 01", 1, 288, 0xC1,
   34, "IOConnection", "21 6A 00 24 01 29 21 01", 1, 289, 0xC1,
   35, "IOCnxnFault", "21 6A 00 24 01 29 22 01", 1, 290, 0xC1,
   36, "IOCnxnIdle", "21 6A 00 24 01 29 23 01", 1, 291, 0xC1,
   37, "L1Current", "21 6A 00 24 03 28 02", 3, 2, 0xC7,
   38, "L2Current", "21 6A 00 24 03 28 03", 3, 3, 0xC7,
   39, "L3Current", "21 6A 00 24 03 28 04", 3, 4, 0xC7,
   40, "AverageCurrent", "21 6A 00 24 03 28 05", 3, 5, 0xC7,
   41, "AvgPercemtFLA", "21 6A 00 24 03 28 06", 3, 6, 0xC7,
   42, "PercentTCU", "21 6A 00 24 03 28 07", 3, 7, 0xC7,
   43, "GFCurrent", "21 6A 00 24 03 28 08", 3, 8, 0xC7,
   44, "CurrentUnbal", "21 6A 00 24 03 28 09", 3, 9, 0xC7,
   45, "L1L2Voltage", "21 6A 00 24 03 28 0A", 3, 10, 0xC7,
   46, "L2L3Voltage", "21 6A 00 24 03 28 0B", 3, 11, 0xC7,
   47, "L3L1Voltage", "21 6A 00 24 03 28 0C", 3, 12, 0xC7,
   48, "AvgLLVoltage", "21 6A 00 24 03 28 0D", 3, 13, 0xC7,
   49, "LLVoltageUnbal", "21 6A 00 24 03 28 0E", 3, 14, 0xC7,
   50, "kW", "21 6A 00 24 03 28 0F", 3, 15, 0xC7,
   51, "kVAR", "21 6A 00 24 03 28 10", 3, 16, 0xC7,
   52, "kVA", "21 6A 00 24 03 28 11", 3, 17, 0xC7,
   53, "PowerFactor", "21 6A 00 24 03 28 12", 3, 18, 0xC7;

